Time,PSZ-AC:1:Des Heat Mass Flow [kg/s],PSZ-AC:1:Des Cool Mass Flow [kg/s],PSZ-AC:1:Des Heat Cap [W],PSZ-AC:1:Des Sens Cool Cap [W],PSZ-AC:2:Des Heat Mass Flow [kg/s],PSZ-AC:2:Des Cool Mass Flow [kg/s],PSZ-AC:2:Des Heat Cap [W],PSZ-AC:2:Des Sens Cool Cap [W],PSZ-AC:3:Des Heat Mass Flow [kg/s],PSZ-AC:3:Des Cool Mass Flow [kg/s],PSZ-AC:3:Des Heat Cap [W],PSZ-AC:3:Des Sens Cool Cap [W],PSZ-AC:4:Des Heat Mass Flow [kg/s],PSZ-AC:4:Des Cool Mass Flow [kg/s],PSZ-AC:4:Des Heat Cap [W],PSZ-AC:4:Des Sens Cool Cap [W],PSZ-AC:5:Des Heat Mass Flow [kg/s],PSZ-AC:5:Des Cool Mass Flow [kg/s],PSZ-AC:5:Des Heat Cap [W],PSZ-AC:5:Des Sens Cool Cap [W] 
00:03:00,2.501132E-01,1.843606E-01,7.877568E+03,2.191056E+03,9.038429E-01,7.312659E-02,1.962107E+04,7.304686E+02,5.621179E-01,4.337963E-02,1.213556E+04,4.333234E+02,8.845046E-01,7.312659E-02,1.925151E+04,7.304686E+02,5.612995E-01,4.337963E-02,1.211992E+04,4.333234E+02 
00:06:00,2.501135E-01,1.839822E-01,7.877574E+03,2.182749E+03,9.038437E-01,7.312659E-02,1.962108E+04,7.281760E+02,5.621184E-01,4.337963E-02,1.213557E+04,4.319634E+02,8.845053E-01,7.312659E-02,1.925152E+04,7.281760E+02,5.612999E-01,4.337963E-02,1.211993E+04,4.319634E+02 
00:09:00,2.501138E-01,1.835689E-01,7.877579E+03,2.173952E+03,9.038444E-01,7.312659E-02,1.962109E+04,7.258834E+02,5.621188E-01,4.337963E-02,1.213558E+04,4.306034E+02,8.845060E-01,7.312659E-02,1.925153E+04,7.258834E+02,5.613004E-01,4.337963E-02,1.211994E+04,4.306034E+02 
00:12:00,2.501141E-01,1.831223E-01,7.877585E+03,2.164692E+03,9.038452E-01,7.312659E-02,1.962111E+04,7.235907E+02,5.621193E-01,4.337963E-02,1.213559E+04,4.292433E+02,8.845067E-01,7.312659E-02,1.925155E+04,7.235907E+02,5.613008E-01,4.337963E-02,1.211995E+04,4.292433E+02 
00:15:00,2.501143E-01,1.826453E-01,7.877590E+03,2.155007E+03,9.038459E-01,7.312659E-02,1.962112E+04,7.212981E+02,5.621197E-01,4.337963E-02,1.213560E+04,4.278833E+02,8.845074E-01,7.312659E-02,1.925156E+04,7.212981E+02,5.613013E-01,4.337963E-02,1.211996E+04,4.278833E+02 
00:18:00,2.501146E-01,1.821397E-01,7.877596E+03,2.144923E+03,9.038466E-01,7.312659E-02,1.962114E+04,7.190055E+02,5.621202E-01,4.337963E-02,1.213561E+04,4.265233E+02,8.845081E-01,7.312659E-02,1.925157E+04,7.190055E+02,5.613017E-01,4.337963E-02,1.211996E+04,4.265233E+02 
00:21:00,2.501149E-01,1.825677E-01,7.877602E+03,2.147876E+03,9.038473E-01,7.312659E-02,1.962115E+04,7.167128E+02,5.621206E-01,4.337963E-02,1.213562E+04,4.251633E+02,8.845088E-01,7.312659E-02,1.925159E+04,7.167128E+02,5.613021E-01,4.337963E-02,1.211997E+04,4.251633E+02 
00:24:00,2.501153E-01,1.829703E-01,7.877608E+03,2.150475E+03,9.038480E-01,7.312659E-02,1.962116E+04,7.144202E+02,5.621211E-01,4.337963E-02,1.213562E+04,4.238033E+02,8.845094E-01,7.312659E-02,1.925160E+04,7.144202E+02,5.613026E-01,4.337963E-02,1.211998E+04,4.238033E+02 
00:27:00,2.501156E-01,1.833472E-01,7.877614E+03,2.152714E+03,9.038487E-01,7.312659E-02,1.962118E+04,7.121276E+02,5.621215E-01,4.337963E-02,1.213563E+04,4.224432E+02,8.845101E-01,7.312659E-02,1.925161E+04,7.121276E+02,5.613030E-01,4.337963E-02,1.211999E+04,4.224432E+02 
00:30:00,2.501159E-01,1.836992E-01,7.877620E+03,2.154606E+03,9.038494E-01,7.312659E-02,1.962119E+04,7.098349E+02,5.621219E-01,4.337963E-02,1.213564E+04,4.210832E+02,8.845108E-01,7.312659E-02,1.925162E+04,7.098349E+02,5.613034E-01,4.337963E-02,1.212000E+04,4.210832E+02 
00:33:00,2.501162E-01,1.840248E-01,7.877626E+03,2.156129E+03,9.038500E-01,7.312659E-02,1.962120E+04,7.075423E+02,5.621224E-01,4.337963E-02,1.213565E+04,4.197232E+02,8.845114E-01,7.312659E-02,1.925164E+04,7.075423E+02,5.613039E-01,4.337963E-02,1.212001E+04,4.197232E+02 
00:36:00,2.501165E-01,1.843295E-01,7.877632E+03,2.157361E+03,9.038507E-01,7.312659E-02,1.962121E+04,7.052497E+02,5.621228E-01,4.337963E-02,1.213566E+04,4.183632E+02,8.845121E-01,7.312659E-02,1.925165E+04,7.052497E+02,5.613043E-01,4.337963E-02,1.212001E+04,4.183632E+02 
00:39:00,2.501168E-01,1.846108E-01,7.877638E+03,2.158265E+03,9.038514E-01,7.312659E-02,1.962123E+04,7.029570E+02,5.621232E-01,4.337963E-02,1.213566E+04,4.170032E+02,8.845128E-01,7.312659E-02,1.925166E+04,7.029570E+02,5.613047E-01,4.337963E-02,1.212002E+04,4.170032E+02 
00:42:00,2.501172E-01,1.848704E-01,7.877644E+03,2.158867E+03,9.038520E-01,7.312659E-02,1.962124E+04,7.006644E+02,5.621236E-01,4.337963E-02,1.213567E+04,4.156431E+02,8.845134E-01,7.312659E-02,1.925167E+04,7.006644E+02,5.613051E-01,4.337963E-02,1.212003E+04,4.156431E+02 
00:45:00,2.501175E-01,1.851101E-01,7.877650E+03,2.159191E+03,9.038527E-01,7.312659E-02,1.962125E+04,6.983718E+02,5.621240E-01,4.337963E-02,1.213568E+04,4.142831E+02,8.845140E-01,7.312659E-02,1.925169E+04,6.983718E+02,5.613055E-01,4.337963E-02,1.212004E+04,4.142831E+02 
00:48:00,2.501178E-01,1.853307E-01,7.877655E+03,2.159248E+03,9.038533E-01,7.312659E-02,1.962126E+04,6.960791E+02,5.621244E-01,4.337963E-02,1.213569E+04,4.129231E+02,8.845147E-01,7.312659E-02,1.925170E+04,6.960791E+02,5.613059E-01,4.337963E-02,1.212005E+04,4.129231E+02 
00:51:00,2.501181E-01,1.855364E-01,7.877661E+03,2.159097E+03,9.038539E-01,7.312659E-02,1.962128E+04,6.937865E+02,5.621248E-01,4.337963E-02,1.213570E+04,4.115631E+02,8.845153E-01,7.312659E-02,1.925171E+04,6.937865E+02,5.613063E-01,4.337963E-02,1.212005E+04,4.115631E+02 
00:54:00,2.501184E-01,1.857236E-01,7.877667E+03,2.158687E+03,9.038546E-01,7.312659E-02,1.962129E+04,6.914939E+02,5.621252E-01,4.337963E-02,1.213570E+04,4.102031E+02,8.845159E-01,7.312659E-02,1.925172E+04,6.914939E+02,5.613067E-01,4.337963E-02,1.212006E+04,4.102031E+02 
00:57:00,2.501187E-01,1.858961E-01,7.877673E+03,2.158073E+03,9.038552E-01,7.312659E-02,1.962130E+04,6.892012E+02,5.621256E-01,4.337963E-02,1.213571E+04,4.088430E+02,8.845165E-01,7.312659E-02,1.925173E+04,6.892012E+02,5.613071E-01,4.337963E-02,1.212007E+04,4.088430E+02 
01:00:00,2.501189E-01,1.860544E-01,7.877678E+03,2.157261E+03,9.038558E-01,7.312659E-02,1.962131E+04,6.869086E+02,5.621260E-01,4.337963E-02,1.213572E+04,4.074830E+02,8.845171E-01,7.312659E-02,1.925175E+04,6.869086E+02,5.613075E-01,4.337963E-02,1.212008E+04,4.074830E+02 
01:03:00,2.501192E-01,1.862073E-01,7.877684E+03,2.157380E+03,9.038564E-01,7.312659E-02,1.962132E+04,6.853802E+02,5.621264E-01,4.337963E-02,1.213573E+04,4.065763E+02,8.845177E-01,7.312659E-02,1.925176E+04,6.853802E+02,5.613079E-01,4.337963E-02,1.212008E+04,4.065763E+02 
01:06:00,2.501195E-01,1.863551E-01,7.877689E+03,2.157429E+03,9.038570E-01,7.312659E-02,1.962134E+04,6.838517E+02,5.621268E-01,4.337963E-02,1.213573E+04,4.056697E+02,8.845183E-01,7.312659E-02,1.925177E+04,6.838517E+02,5.613083E-01,4.337963E-02,1.212009E+04,4.056697E+02 
01:09:00,2.501198E-01,1.864985E-01,7.877695E+03,2.157415E+03,9.038576E-01,7.312659E-02,1.962135E+04,6.823233E+02,5.621272E-01,4.337963E-02,1.213574E+04,4.047630E+02,8.845189E-01,7.312659E-02,1.925178E+04,6.823233E+02,5.613086E-01,4.337963E-02,1.212010E+04,4.047630E+02 
01:12:00,2.501201E-01,1.866379E-01,7.877700E+03,2.157348E+03,9.038582E-01,7.312659E-02,1.962136E+04,6.807949E+02,5.621276E-01,4.337963E-02,1.213575E+04,4.038563E+02,8.845195E-01,7.312659E-02,1.925179E+04,6.807949E+02,5.613090E-01,4.337963E-02,1.212010E+04,4.038563E+02 
01:15:00,2.501204E-01,1.867739E-01,7.877706E+03,2.157231E+03,9.038588E-01,7.312659E-02,1.962137E+04,6.792665E+02,5.621279E-01,4.337963E-02,1.213576E+04,4.029496E+02,8.845201E-01,7.312659E-02,1.925180E+04,6.792665E+02,5.613094E-01,4.337963E-02,1.212011E+04,4.029496E+02 
01:18:00,2.501207E-01,1.869070E-01,7.877711E+03,2.157074E+03,9.038594E-01,7.312659E-02,1.962138E+04,6.777380E+02,5.621283E-01,4.337963E-02,1.213576E+04,4.020429E+02,8.845207E-01,7.312659E-02,1.925181E+04,6.777380E+02,5.613098E-01,4.337963E-02,1.212012E+04,4.020429E+02 
01:21:00,2.501209E-01,1.870288E-01,7.877716E+03,2.156760E+03,9.038600E-01,7.312659E-02,1.962139E+04,6.762096E+02,5.621287E-01,4.337963E-02,1.213577E+04,4.011363E+02,8.845212E-01,7.312659E-02,1.925182E+04,6.762096E+02,5.613101E-01,4.337963E-02,1.212013E+04,4.011363E+02 
01:24:00,2.501212E-01,1.871397E-01,7.877721E+03,2.156293E+03,9.038606E-01,7.312659E-02,1.962140E+04,6.746812E+02,5.621290E-01,4.337963E-02,1.213578E+04,4.002296E+02,8.845218E-01,7.312659E-02,1.925184E+04,6.746812E+02,5.613105E-01,4.337963E-02,1.212013E+04,4.002296E+02 
01:27:00,2.501215E-01,1.872401E-01,7.877727E+03,2.155680E+03,9.038612E-01,7.312659E-02,1.962141E+04,6.731528E+02,5.621294E-01,4.337963E-02,1.213578E+04,3.993229E+02,8.845224E-01,7.312659E-02,1.925185E+04,6.731528E+02,5.613108E-01,4.337963E-02,1.212014E+04,3.993229E+02 
01:30:00,2.501218E-01,1.873305E-01,7.877732E+03,2.154927E+03,9.038617E-01,7.312659E-02,1.962142E+04,6.716244E+02,5.621298E-01,4.337963E-02,1.213579E+04,3.984162E+02,8.845229E-01,7.312659E-02,1.925186E+04,6.716244E+02,5.613112E-01,4.337963E-02,1.212015E+04,3.984162E+02 
01:33:00,2.501220E-01,1.874110E-01,7.877737E+03,2.154036E+03,9.038623E-01,7.312659E-02,1.962144E+04,6.700959E+02,5.621301E-01,4.337963E-02,1.213580E+04,3.975095E+02,8.845235E-01,7.312659E-02,1.925187E+04,6.700959E+02,5.613115E-01,4.337963E-02,1.212015E+04,3.975095E+02 
01:36:00,2.501223E-01,1.874821E-01,7.877742E+03,2.153013E+03,9.038628E-01,7.312659E-02,1.962145E+04,6.685675E+02,5.621305E-01,4.337963E-02,1.213580E+04,3.966029E+02,8.845240E-01,7.312659E-02,1.925188E+04,6.685675E+02,5.613119E-01,4.337963E-02,1.212016E+04,3.966029E+02 
01:39:00,2.501226E-01,1.875440E-01,7.877747E+03,2.151863E+03,9.038634E-01,7.312659E-02,1.962146E+04,6.670391E+02,5.621308E-01,4.337963E-02,1.213581E+04,3.956962E+02,8.845246E-01,7.312659E-02,1.925189E+04,6.670391E+02,5.613122E-01,4.337963E-02,1.212017E+04,3.956962E+02 
01:42:00,2.501228E-01,1.875970E-01,7.877752E+03,2.150586E+03,9.038639E-01,7.312659E-02,1.962147E+04,6.655107E+02,5.621312E-01,4.337963E-02,1.213582E+04,3.947895E+02,8.845251E-01,7.312659E-02,1.925190E+04,6.655107E+02,5.613126E-01,4.337963E-02,1.212017E+04,3.947895E+02 
01:45:00,2.501231E-01,1.876412E-01,7.877757E+03,2.149189E+03,9.038645E-01,7.312659E-02,1.962148E+04,6.639822E+02,5.621315E-01,4.337963E-02,1.213582E+04,3.938828E+02,8.845256E-01,7.312659E-02,1.925191E+04,6.639822E+02,5.613129E-01,4.337963E-02,1.212018E+04,3.938828E+02 
01:48:00,2.501234E-01,1.876770E-01,7.877762E+03,2.147674E+03,9.038650E-01,7.312659E-02,1.962149E+04,6.624538E+02,5.621318E-01,4.337963E-02,1.213583E+04,3.929761E+02,8.845262E-01,7.312659E-02,1.925192E+04,6.624538E+02,5.613133E-01,4.337963E-02,1.212019E+04,3.929761E+02 
01:51:00,2.501236E-01,1.877046E-01,7.877767E+03,2.146043E+03,9.038656E-01,7.312659E-02,1.962150E+04,6.609254E+02,5.621322E-01,4.337963E-02,1.213584E+04,3.920695E+02,8.845267E-01,7.312659E-02,1.925193E+04,6.609254E+02,5.613136E-01,4.337963E-02,1.212019E+04,3.920695E+02 
01:54:00,2.501239E-01,1.877243E-01,7.877772E+03,2.144302E+03,9.038661E-01,7.312659E-02,1.962151E+04,6.593970E+02,5.621325E-01,4.337963E-02,1.213584E+04,3.911628E+02,8.845272E-01,7.312659E-02,1.925194E+04,6.593970E+02,5.613139E-01,4.337963E-02,1.212020E+04,3.911628E+02 
01:57:00,2.501241E-01,1.877362E-01,7.877777E+03,2.142453E+03,9.038666E-01,7.312659E-02,1.962152E+04,6.578685E+02,5.621328E-01,4.337963E-02,1.213585E+04,3.902561E+02,8.845277E-01,7.312659E-02,1.925195E+04,6.578685E+02,5.613143E-01,4.337963E-02,1.212020E+04,3.902561E+02 
02:00:00,2.501244E-01,1.877406E-01,7.877782E+03,2.140499E+03,9.038671E-01,7.312659E-02,1.962153E+04,6.563401E+02,5.621332E-01,4.337963E-02,1.213585E+04,3.893494E+02,8.845282E-01,7.312659E-02,1.925196E+04,6.563401E+02,5.613146E-01,4.337963E-02,1.212021E+04,3.893494E+02 
02:03:00,2.501246E-01,1.877421E-01,7.877787E+03,2.139008E+03,9.038676E-01,7.312659E-02,1.962154E+04,6.551938E+02,5.621335E-01,4.337963E-02,1.213586E+04,3.886694E+02,8.845287E-01,7.312659E-02,1.925197E+04,6.551938E+02,5.613149E-01,4.337963E-02,1.212022E+04,3.886694E+02 
02:06:00,2.501249E-01,1.877407E-01,7.877791E+03,2.137478E+03,9.038681E-01,7.312659E-02,1.962155E+04,6.540475E+02,5.621338E-01,4.337963E-02,1.213587E+04,3.879894E+02,8.845293E-01,7.312659E-02,1.925198E+04,6.540475E+02,5.613152E-01,4.337963E-02,1.212022E+04,3.879894E+02 
02:09:00,2.501251E-01,1.877364E-01,7.877796E+03,2.135907E+03,9.038687E-01,7.312659E-02,1.962156E+04,6.529012E+02,5.621341E-01,4.337963E-02,1.213587E+04,3.873094E+02,8.845297E-01,7.312659E-02,1.925199E+04,6.529012E+02,5.613155E-01,4.337963E-02,1.212023E+04,3.873094E+02 
02:12:00,2.501254E-01,1.877294E-01,7.877801E+03,2.134297E+03,9.038692E-01,7.312659E-02,1.962157E+04,6.517549E+02,5.621344E-01,4.337963E-02,1.213588E+04,3.866294E+02,8.845302E-01,7.312659E-02,1.925200E+04,6.517549E+02,5.613159E-01,4.337963E-02,1.212024E+04,3.866294E+02 
02:15:00,2.501256E-01,1.877195E-01,7.877806E+03,2.132647E+03,9.038697E-01,7.312659E-02,1.962158E+04,6.506085E+02,5.621347E-01,4.337963E-02,1.213589E+04,3.859494E+02,8.845307E-01,7.312659E-02,1.925201E+04,6.506085E+02,5.613162E-01,4.337963E-02,1.212024E+04,3.859494E+02 
02:18:00,2.501259E-01,1.877067E-01,7.877810E+03,2.130957E+03,9.038701E-01,7.312659E-02,1.962159E+04,6.494622E+02,5.621351E-01,4.337963E-02,1.213589E+04,3.852693E+02,8.845312E-01,7.312659E-02,1.925201E+04,6.494622E+02,5.613165E-01,4.337963E-02,1.212025E+04,3.852693E+02 
02:21:00,2.501261E-01,1.876867E-01,7.877815E+03,2.129166E+03,9.038706E-01,7.312659E-02,1.962160E+04,6.483159E+02,5.621354E-01,4.337963E-02,1.213590E+04,3.845893E+02,8.845317E-01,7.312659E-02,1.925202E+04,6.483159E+02,5.613168E-01,4.337963E-02,1.212025E+04,3.845893E+02 
02:24:00,2.501263E-01,1.876596E-01,7.877819E+03,2.127276E+03,9.038711E-01,7.312659E-02,1.962160E+04,6.471696E+02,5.621357E-01,4.337963E-02,1.213590E+04,3.839093E+02,8.845322E-01,7.312659E-02,1.925203E+04,6.471696E+02,5.613171E-01,4.337963E-02,1.212026E+04,3.839093E+02 
02:27:00,2.501266E-01,1.876254E-01,7.877824E+03,2.125287E+03,9.038716E-01,7.312659E-02,1.962161E+04,6.460233E+02,5.621360E-01,4.337963E-02,1.213591E+04,3.832293E+02,8.845326E-01,7.312659E-02,1.925204E+04,6.460233E+02,5.613174E-01,4.337963E-02,1.212026E+04,3.832293E+02 
02:30:00,2.501268E-01,1.875843E-01,7.877829E+03,2.123202E+03,9.038721E-01,7.312659E-02,1.962162E+04,6.448770E+02,5.621363E-01,4.337963E-02,1.213591E+04,3.825493E+02,8.845331E-01,7.312659E-02,1.925205E+04,6.448770E+02,5.613177E-01,4.337963E-02,1.212027E+04,3.825493E+02 
02:33:00,2.501271E-01,1.875367E-01,7.877833E+03,2.121025E+03,9.038725E-01,7.312659E-02,1.962163E+04,6.437306E+02,5.621366E-01,4.337963E-02,1.213592E+04,3.818693E+02,8.845336E-01,7.312659E-02,1.925206E+04,6.437306E+02,5.613180E-01,4.337963E-02,1.212028E+04,3.818693E+02 
02:36:00,2.501273E-01,1.874824E-01,7.877837E+03,2.118755E+03,9.038730E-01,7.312659E-02,1.962164E+04,6.425843E+02,5.621369E-01,4.337963E-02,1.213593E+04,3.811893E+02,8.845340E-01,7.312659E-02,1.925207E+04,6.425843E+02,5.613183E-01,4.337963E-02,1.212028E+04,3.811893E+02 
02:39:00,2.501275E-01,1.874214E-01,7.877842E+03,2.116392E+03,9.038735E-01,7.312659E-02,1.962165E+04,6.414380E+02,5.621372E-01,4.337963E-02,1.213593E+04,3.805093E+02,8.845345E-01,7.312659E-02,1.925208E+04,6.414380E+02,5.613186E-01,4.337963E-02,1.212029E+04,3.805093E+02 
02:42:00,2.501278E-01,1.873538E-01,7.877846E+03,2.113936E+03,9.038739E-01,7.312659E-02,1.962166E+04,6.402917E+02,5.621374E-01,4.337963E-02,1.213594E+04,3.798293E+02,8.845350E-01,7.312659E-02,1.925209E+04,6.402917E+02,5.613189E-01,4.337963E-02,1.212029E+04,3.798293E+02 
02:45:00,2.501280E-01,1.872796E-01,7.877851E+03,2.111388E+03,9.038744E-01,7.312659E-02,1.962167E+04,6.391454E+02,5.621377E-01,4.337963E-02,1.213594E+04,3.791493E+02,8.845354E-01,7.312659E-02,1.925209E+04,6.391454E+02,5.613191E-01,4.337963E-02,1.212030E+04,3.791493E+02 
02:48:00,2.501282E-01,1.871989E-01,7.877855E+03,2.108750E+03,9.038748E-01,7.312659E-02,1.962168E+04,6.379991E+02,5.621380E-01,4.337963E-02,1.213595E+04,3.784692E+02,8.845358E-01,7.312659E-02,1.925210E+04,6.379991E+02,5.613194E-01,4.337963E-02,1.212030E+04,3.784692E+02 
02:51:00,2.501284E-01,1.871117E-01,7.877859E+03,2.106021E+03,9.038753E-01,7.312659E-02,1.962168E+04,6.368527E+02,5.621383E-01,4.337963E-02,1.213595E+04,3.777892E+02,8.845363E-01,7.312659E-02,1.925211E+04,6.368527E+02,5.613197E-01,4.337963E-02,1.212031E+04,3.777892E+02 
02:54:00,2.501287E-01,1.870184E-01,7.877864E+03,2.103205E+03,9.038757E-01,7.312659E-02,1.962169E+04,6.357064E+02,5.621386E-01,4.337963E-02,1.213596E+04,3.771092E+02,8.845367E-01,7.312659E-02,1.925212E+04,6.357064E+02,5.613200E-01,4.337963E-02,1.212031E+04,3.771092E+02 
02:57:00,2.501289E-01,1.869191E-01,7.877868E+03,2.100308E+03,9.038762E-01,7.312659E-02,1.962170E+04,6.345601E+02,5.621388E-01,4.337963E-02,1.213596E+04,3.764292E+02,8.845372E-01,7.312659E-02,1.925213E+04,6.345601E+02,5.613203E-01,4.337963E-02,1.212032E+04,3.764292E+02 
03:00:00,2.501291E-01,1.868143E-01,7.877872E+03,2.097332E+03,9.038766E-01,7.312659E-02,1.962171E+04,6.334138E+02,5.621391E-01,4.337963E-02,1.213597E+04,3.757492E+02,8.845376E-01,7.312659E-02,1.925214E+04,6.334138E+02,5.613205E-01,4.337963E-02,1.212032E+04,3.757492E+02 
03:03:00,2.501293E-01,1.867040E-01,7.877876E+03,2.094280E+03,9.038770E-01,7.312659E-02,1.962172E+04,6.322675E+02,5.621394E-01,4.337963E-02,1.213597E+04,3.750692E+02,8.845380E-01,7.312659E-02,1.925214E+04,6.322675E+02,5.613208E-01,4.337963E-02,1.212033E+04,3.750692E+02 
03:06:00,2.501295E-01,1.865884E-01,7.877880E+03,2.091154E+03,9.038775E-01,7.312659E-02,1.962173E+04,6.311211E+02,5.621397E-01,4.337963E-02,1.213598E+04,3.743892E+02,8.845384E-01,7.312659E-02,1.925215E+04,6.311211E+02,5.613211E-01,4.337963E-02,1.212033E+04,3.743892E+02 
03:09:00,2.501297E-01,1.864677E-01,7.877884E+03,2.087956E+03,9.038779E-01,7.312659E-02,1.962173E+04,6.299748E+02,5.621399E-01,4.337963E-02,1.213598E+04,3.737092E+02,8.845389E-01,7.312659E-02,1.925216E+04,6.299748E+02,5.613213E-01,4.337963E-02,1.212034E+04,3.737092E+02 
03:12:00,2.501300E-01,1.863419E-01,7.877888E+03,2.084688E+03,9.038783E-01,7.312659E-02,1.962174E+04,6.288285E+02,5.621402E-01,4.337963E-02,1.213599E+04,3.730292E+02,8.845393E-01,7.312659E-02,1.925217E+04,6.288285E+02,5.613216E-01,4.337963E-02,1.212035E+04,3.730292E+02 
03:15:00,2.501302E-01,1.862113E-01,7.877892E+03,2.081353E+03,9.038787E-01,7.312659E-02,1.962175E+04,6.276822E+02,5.621405E-01,4.337963E-02,1.213599E+04,3.723492E+02,8.845397E-01,7.312659E-02,1.925218E+04,6.276822E+02,5.613219E-01,4.337963E-02,1.212035E+04,3.723492E+02 
03:18:00,2.501304E-01,1.860760E-01,7.877896E+03,2.077951E+03,9.038791E-01,7.312659E-02,1.962176E+04,6.265359E+02,5.621407E-01,4.337963E-02,1.213600E+04,3.716691E+02,8.845401E-01,7.312659E-02,1.925218E+04,6.265359E+02,5.613221E-01,4.337963E-02,1.212036E+04,3.716691E+02 
03:21:00,2.501306E-01,1.859360E-01,7.877900E+03,2.074485E+03,9.038796E-01,7.312659E-02,1.962177E+04,6.253896E+02,5.621410E-01,4.337963E-02,1.213600E+04,3.709891E+02,8.845405E-01,7.312659E-02,1.925219E+04,6.253896E+02,5.613224E-01,4.337963E-02,1.212036E+04,3.709891E+02 
03:24:00,2.501308E-01,1.857916E-01,7.877904E+03,2.070956E+03,9.038800E-01,7.312659E-02,1.962177E+04,6.242432E+02,5.621412E-01,4.337963E-02,1.213601E+04,3.703091E+02,8.845409E-01,7.312659E-02,1.925220E+04,6.242432E+02,5.613226E-01,4.337963E-02,1.212036E+04,3.703091E+02 
03:27:00,2.501310E-01,1.856427E-01,7.877908E+03,2.067366E+03,9.038804E-01,7.312659E-02,1.962178E+04,6.230969E+02,5.621415E-01,4.337963E-02,1.213601E+04,3.696291E+02,8.845413E-01,7.312659E-02,1.925221E+04,6.230969E+02,5.613229E-01,4.337963E-02,1.212037E+04,3.696291E+02 
03:30:00,2.501312E-01,1.854896E-01,7.877912E+03,2.063716E+03,9.038808E-01,7.312659E-02,1.962179E+04,6.219506E+02,5.621417E-01,4.337963E-02,1.213602E+04,3.689491E+02,8.845417E-01,7.312659E-02,1.925222E+04,6.219506E+02,5.613232E-01,4.337963E-02,1.212037E+04,3.689491E+02 
03:33:00,2.501314E-01,1.853324E-01,7.877916E+03,2.060008E+03,9.038812E-01,7.312659E-02,1.962180E+04,6.208043E+02,5.621420E-01,4.337963E-02,1.213602E+04,3.682691E+02,8.845421E-01,7.312659E-02,1.925222E+04,6.208043E+02,5.613234E-01,4.337963E-02,1.212038E+04,3.682691E+02 
03:36:00,2.501316E-01,1.851710E-01,7.877920E+03,2.056243E+03,9.038816E-01,7.312659E-02,1.962180E+04,6.196580E+02,5.621422E-01,4.337963E-02,1.213603E+04,3.675891E+02,8.845425E-01,7.312659E-02,1.925223E+04,6.196580E+02,5.613236E-01,4.337963E-02,1.212038E+04,3.675891E+02 
03:39:00,2.501318E-01,1.850057E-01,7.877924E+03,2.052423E+03,9.038820E-01,7.312659E-02,1.962181E+04,6.185117E+02,5.621425E-01,4.337963E-02,1.213603E+04,3.669091E+02,8.845429E-01,7.312659E-02,1.925224E+04,6.185117E+02,5.613239E-01,4.337963E-02,1.212039E+04,3.669091E+02 
03:42:00,2.501320E-01,1.848366E-01,7.877927E+03,2.048549E+03,9.038823E-01,7.312659E-02,1.962182E+04,6.173653E+02,5.621427E-01,4.337963E-02,1.213604E+04,3.662291E+02,8.845433E-01,7.312659E-02,1.925225E+04,6.173653E+02,5.613241E-01,4.337963E-02,1.212039E+04,3.662291E+02 
03:45:00,2.501322E-01,1.846636E-01,7.877931E+03,2.044623E+03,9.038827E-01,7.312659E-02,1.962183E+04,6.162190E+02,5.621430E-01,4.337963E-02,1.213604E+04,3.655491E+02,8.845437E-01,7.312659E-02,1.925225E+04,6.162190E+02,5.613244E-01,4.337963E-02,1.212040E+04,3.655491E+02 
03:48:00,2.501324E-01,1.844870E-01,7.877935E+03,2.040644E+03,9.038831E-01,7.312659E-02,1.962183E+04,6.150727E+02,5.621432E-01,4.337963E-02,1.213605E+04,3.648690E+02,8.845440E-01,7.312659E-02,1.925226E+04,6.150727E+02,5.613246E-01,4.337963E-02,1.212040E+04,3.648690E+02 
03:51:00,2.501326E-01,1.843068E-01,7.877938E+03,2.036615E+03,9.038835E-01,7.312659E-02,1.962184E+04,6.139264E+02,5.621434E-01,4.337963E-02,1.213605E+04,3.641890E+02,8.845444E-01,7.312659E-02,1.925227E+04,6.139264E+02,5.613249E-01,4.337963E-02,1.212041E+04,3.641890E+02 
03:54:00,2.501328E-01,1.841230E-01,7.877942E+03,2.032538E+03,9.038839E-01,7.312659E-02,1.962185E+04,6.127801E+02,5.621437E-01,4.337963E-02,1.213606E+04,3.635090E+02,8.845448E-01,7.312659E-02,1.925227E+04,6.127801E+02,5.613251E-01,4.337963E-02,1.212041E+04,3.635090E+02 
03:57:00,2.501330E-01,1.839359E-01,7.877946E+03,2.028412E+03,9.038842E-01,7.312659E-02,1.962186E+04,6.116338E+02,5.621439E-01,4.337963E-02,1.213606E+04,3.628290E+02,8.845452E-01,7.312659E-02,1.925228E+04,6.116338E+02,5.613253E-01,4.337963E-02,1.212042E+04,3.628290E+02 
04:00:00,2.501331E-01,1.837453E-01,7.877949E+03,2.024239E+03,9.038846E-01,7.312659E-02,1.962186E+04,6.104874E+02,5.621441E-01,4.337963E-02,1.213606E+04,3.621490E+02,8.845455E-01,7.312659E-02,1.925229E+04,6.104874E+02,5.613256E-01,4.337963E-02,1.212042E+04,3.621490E+02 
04:03:00,2.501333E-01,1.835560E-01,7.877953E+03,2.020587E+03,9.038850E-01,7.312659E-02,1.962187E+04,6.097232E+02,5.621444E-01,4.337963E-02,1.213607E+04,3.616957E+02,8.845459E-01,7.312659E-02,1.925230E+04,6.097232E+02,5.613258E-01,4.337963E-02,1.212042E+04,3.616957E+02 
04:06:00,2.501335E-01,1.833679E-01,7.877956E+03,2.016953E+03,9.038853E-01,7.312659E-02,1.962188E+04,6.089590E+02,5.621446E-01,4.337963E-02,1.213607E+04,3.612423E+02,8.845462E-01,7.312659E-02,1.925230E+04,6.089590E+02,5.613260E-01,4.337963E-02,1.212043E+04,3.612423E+02 
04:09:00,2.501337E-01,1.831812E-01,7.877960E+03,2.013337E+03,9.038857E-01,7.312659E-02,1.962188E+04,6.081948E+02,5.621448E-01,4.337963E-02,1.213608E+04,3.607890E+02,8.845466E-01,7.312659E-02,1.925231E+04,6.081948E+02,5.613262E-01,4.337963E-02,1.212043E+04,3.607890E+02 
04:12:00,2.501339E-01,1.829959E-01,7.877963E+03,2.009743E+03,9.038861E-01,7.312659E-02,1.962189E+04,6.074306E+02,5.621450E-01,4.337963E-02,1.213608E+04,3.603356E+02,8.845470E-01,7.312659E-02,1.925232E+04,6.074306E+02,5.613265E-01,4.337963E-02,1.212044E+04,3.603356E+02 
04:15:00,2.501340E-01,1.828123E-01,7.877966E+03,2.006170E+03,9.038864E-01,7.312659E-02,1.962190E+04,6.066664E+02,5.621453E-01,4.337963E-02,1.213609E+04,3.598823E+02,8.845473E-01,7.312659E-02,1.925232E+04,6.066664E+02,5.613267E-01,4.337963E-02,1.212044E+04,3.598823E+02 
04:18:00,2.501342E-01,1.826304E-01,7.877970E+03,2.002623E+03,9.038868E-01,7.312659E-02,1.962190E+04,6.059022E+02,5.621455E-01,4.337963E-02,1.213609E+04,3.594290E+02,8.845477E-01,7.312659E-02,1.925233E+04,6.059022E+02,5.613269E-01,4.337963E-02,1.212045E+04,3.594290E+02 
04:21:00,2.501344E-01,1.824460E-01,7.877973E+03,1.999040E+03,9.038871E-01,7.312659E-02,1.962191E+04,6.051380E+02,5.621457E-01,4.337963E-02,1.213609E+04,3.589756E+02,8.845480E-01,7.312659E-02,1.925234E+04,6.051380E+02,5.613271E-01,4.337963E-02,1.212045E+04,3.589756E+02 
04:24:00,2.501346E-01,1.822592E-01,7.877976E+03,1.995423E+03,9.038875E-01,7.312659E-02,1.962192E+04,6.043737E+02,5.621459E-01,4.337963E-02,1.213610E+04,3.585223E+02,8.845484E-01,7.312659E-02,1.925234E+04,6.043737E+02,5.613273E-01,4.337963E-02,1.212045E+04,3.585223E+02 
04:27:00,2.501347E-01,1.820702E-01,7.877980E+03,1.991776E+03,9.038878E-01,7.312659E-02,1.962192E+04,6.036095E+02,5.621461E-01,4.337963E-02,1.213610E+04,3.580689E+02,8.845487E-01,7.312659E-02,1.925235E+04,6.036095E+02,5.613275E-01,4.337963E-02,1.212046E+04,3.580689E+02 
04:30:00,2.501349E-01,1.818791E-01,7.877983E+03,1.988099E+03,9.038882E-01,7.312659E-02,1.962193E+04,6.028453E+02,5.621463E-01,4.337963E-02,1.213611E+04,3.576156E+02,8.845490E-01,7.312659E-02,1.925236E+04,6.028453E+02,5.613278E-01,4.337963E-02,1.212046E+04,3.576156E+02 
04:33:00,2.501351E-01,1.816859E-01,7.877986E+03,1.984394E+03,9.038885E-01,7.312659E-02,1.962194E+04,6.020811E+02,5.621465E-01,4.337963E-02,1.213611E+04,3.571623E+02,8.845494E-01,7.312659E-02,1.925236E+04,6.020811E+02,5.613280E-01,4.337963E-02,1.212047E+04,3.571623E+02 
04:36:00,2.501352E-01,1.814908E-01,7.877989E+03,1.980662E+03,9.038888E-01,7.312659E-02,1.962194E+04,6.013169E+02,5.621468E-01,4.337963E-02,1.213611E+04,3.567089E+02,8.845497E-01,7.312659E-02,1.925237E+04,6.013169E+02,5.613282E-01,4.337963E-02,1.212047E+04,3.567089E+02 
04:39:00,2.501354E-01,1.812939E-01,7.877993E+03,1.976904E+03,9.038892E-01,7.312659E-02,1.962195E+04,6.005527E+02,5.621470E-01,4.337963E-02,1.213612E+04,3.562556E+02,8.845500E-01,7.312659E-02,1.925237E+04,6.005527E+02,5.613284E-01,4.337963E-02,1.212047E+04,3.562556E+02 
04:42:00,2.501356E-01,1.810952E-01,7.877996E+03,1.973120E+03,9.038895E-01,7.312659E-02,1.962196E+04,5.997885E+02,5.621472E-01,4.337963E-02,1.213612E+04,3.558022E+02,8.845504E-01,7.312659E-02,1.925238E+04,5.997885E+02,5.613286E-01,4.337963E-02,1.212048E+04,3.558022E+02 
04:45:00,2.501357E-01,1.808946E-01,7.877999E+03,1.969312E+03,9.038898E-01,7.312659E-02,1.962196E+04,5.990243E+02,5.621474E-01,4.337963E-02,1.213613E+04,3.553489E+02,8.845507E-01,7.312659E-02,1.925239E+04,5.990243E+02,5.613288E-01,4.337963E-02,1.212048E+04,3.553489E+02 
04:48:00,2.501359E-01,1.806924E-01,7.878002E+03,1.965480E+03,9.038902E-01,7.312659E-02,1.962197E+04,5.982601E+02,5.621476E-01,4.337963E-02,1.213613E+04,3.548956E+02,8.845510E-01,7.312659E-02,1.925239E+04,5.982601E+02,5.613290E-01,4.337963E-02,1.212049E+04,3.548956E+02 
04:51:00,2.501361E-01,1.804884E-01,7.878005E+03,1.961624E+03,9.038905E-01,7.312659E-02,1.962197E+04,5.974958E+02,5.621478E-01,4.337963E-02,1.213613E+04,3.544422E+02,8.845513E-01,7.312659E-02,1.925240E+04,5.974958E+02,5.613292E-01,4.337963E-02,1.212049E+04,3.544422E+02 
04:54:00,2.501362E-01,1.802828E-01,7.878008E+03,1.957744E+03,9.038908E-01,7.312659E-02,1.962198E+04,5.967316E+02,5.621480E-01,4.337963E-02,1.213614E+04,3.539889E+02,8.845517E-01,7.312659E-02,1.925241E+04,5.967316E+02,5.613294E-01,4.337963E-02,1.212049E+04,3.539889E+02 
04:57:00,2.501364E-01,1.800755E-01,7.878011E+03,1.953842E+03,9.038911E-01,7.312659E-02,1.962199E+04,5.959674E+02,5.621482E-01,4.337963E-02,1.213614E+04,3.535355E+02,8.845520E-01,7.312659E-02,1.925241E+04,5.959674E+02,5.613296E-01,4.337963E-02,1.212050E+04,3.535355E+02 
05:00:00,2.501365E-01,1.798667E-01,7.878014E+03,1.949918E+03,9.038914E-01,7.312659E-02,1.962199E+04,5.952032E+02,5.621484E-01,4.337963E-02,1.213615E+04,3.530822E+02,8.845523E-01,7.312659E-02,1.925242E+04,5.952032E+02,5.613298E-01,4.337963E-02,1.212050E+04,3.530822E+02 
05:03:00,2.501367E-01,1.796742E-01,7.878017E+03,1.948238E+03,9.038917E-01,7.312659E-02,1.962200E+04,5.959674E+02,5.621486E-01,4.337963E-02,1.213615E+04,3.535355E+02,8.845526E-01,7.312659E-02,1.925242E+04,5.959674E+02,5.613300E-01,4.337963E-02,1.212051E+04,3.535355E+02 
05:06:00,2.501368E-01,1.794982E-01,7.878020E+03,1.946788E+03,9.038921E-01,7.312659E-02,1.962200E+04,5.967316E+02,5.621487E-01,4.337963E-02,1.213615E+04,3.539889E+02,8.845529E-01,7.312659E-02,1.925243E+04,5.967316E+02,5.613302E-01,4.337963E-02,1.212051E+04,3.539889E+02 
05:09:00,2.501370E-01,1.793387E-01,7.878023E+03,1.945569E+03,9.038924E-01,7.312659E-02,1.962201E+04,5.974958E+02,5.621489E-01,4.337963E-02,1.213616E+04,3.544422E+02,8.845532E-01,7.312659E-02,1.925244E+04,5.974958E+02,5.613304E-01,4.337963E-02,1.212051E+04,3.544422E+02 
05:12:00,2.501371E-01,1.791960E-01,7.878026E+03,1.944584E+03,9.038927E-01,7.312659E-02,1.962202E+04,5.982601E+02,5.621491E-01,4.337963E-02,1.213616E+04,3.548956E+02,8.845535E-01,7.312659E-02,1.925244E+04,5.982601E+02,5.613306E-01,4.337963E-02,1.212052E+04,3.548956E+02 
05:15:00,2.501373E-01,1.790706E-01,7.878029E+03,1.943842E+03,9.038930E-01,7.312659E-02,1.962202E+04,5.990243E+02,5.621493E-01,4.337963E-02,1.213616E+04,3.553489E+02,8.845538E-01,7.312659E-02,1.925245E+04,5.990243E+02,5.613308E-01,4.337963E-02,1.212052E+04,3.553489E+02 
05:18:00,2.501374E-01,1.789640E-01,7.878031E+03,1.943361E+03,9.038933E-01,7.312659E-02,1.962203E+04,5.997885E+02,5.621495E-01,4.337963E-02,1.213617E+04,3.558022E+02,8.845541E-01,7.312659E-02,1.925245E+04,5.997885E+02,5.613309E-01,4.337963E-02,1.212052E+04,3.558022E+02 
05:21:00,2.501376E-01,1.788621E-01,7.878034E+03,1.942946E+03,9.038936E-01,7.312659E-02,1.962203E+04,6.005527E+02,5.621497E-01,4.337963E-02,1.213617E+04,3.562556E+02,8.845544E-01,7.312659E-02,1.925246E+04,6.005527E+02,5.613311E-01,4.337963E-02,1.212053E+04,3.562556E+02 
05:24:00,2.501377E-01,1.787712E-01,7.878037E+03,1.942685E+03,9.038939E-01,7.312659E-02,1.962204E+04,6.013169E+02,5.621499E-01,4.337963E-02,1.213617E+04,3.567089E+02,8.845547E-01,7.312659E-02,1.925246E+04,6.013169E+02,5.613313E-01,4.337963E-02,1.212053E+04,3.567089E+02 
05:27:00,2.501379E-01,1.787001E-01,7.878040E+03,1.942701E+03,9.038942E-01,7.312659E-02,1.962204E+04,6.020811E+02,5.621500E-01,4.337963E-02,1.213618E+04,3.571623E+02,8.845550E-01,7.312659E-02,1.925247E+04,6.020811E+02,5.613315E-01,4.337963E-02,1.212053E+04,3.571623E+02 
05:30:00,2.501380E-01,1.786600E-01,7.878043E+03,1.943149E+03,9.038944E-01,7.312659E-02,1.962205E+04,6.028453E+02,5.621502E-01,4.337963E-02,1.213618E+04,3.576156E+02,8.845553E-01,7.312659E-02,1.925248E+04,6.028453E+02,5.613317E-01,4.337963E-02,1.212054E+04,3.576156E+02 
05:33:00,2.501382E-01,1.786624E-01,7.878045E+03,1.944190E+03,9.038947E-01,7.312659E-02,1.962206E+04,6.036095E+02,5.621504E-01,4.337963E-02,1.213618E+04,3.580689E+02,8.845556E-01,7.312659E-02,1.925248E+04,6.036095E+02,5.613319E-01,4.337963E-02,1.212054E+04,3.580689E+02 
05:36:00,2.501383E-01,1.787185E-01,7.878048E+03,1.945982E+03,9.038950E-01,7.312659E-02,1.962206E+04,6.043737E+02,5.621506E-01,4.337963E-02,1.213619E+04,3.585223E+02,8.845559E-01,7.312659E-02,1.925249E+04,6.043737E+02,5.613320E-01,4.337963E-02,1.212054E+04,3.585223E+02 
05:39:00,2.501385E-01,1.788374E-01,7.878051E+03,1.948651E+03,9.038953E-01,7.312659E-02,1.962207E+04,6.051380E+02,5.621508E-01,4.337963E-02,1.213619E+04,3.589756E+02,8.845562E-01,7.312659E-02,1.925249E+04,6.051380E+02,5.613322E-01,4.337963E-02,1.212055E+04,3.589756E+02 
05:42:00,2.501386E-01,1.790246E-01,7.878053E+03,1.952273E+03,9.038956E-01,7.312659E-02,1.962207E+04,6.059022E+02,5.621509E-01,4.337963E-02,1.213619E+04,3.594290E+02,8.845565E-01,7.312659E-02,1.925250E+04,6.059022E+02,5.613324E-01,4.337963E-02,1.212055E+04,3.594290E+02 
05:45:00,2.501387E-01,1.792817E-01,7.878056E+03,1.956871E+03,9.038959E-01,7.312659E-02,1.962208E+04,6.066664E+02,5.621511E-01,4.337963E-02,1.213620E+04,3.598823E+02,8.845567E-01,7.312659E-02,1.925250E+04,6.066664E+02,5.613326E-01,4.337963E-02,1.212055E+04,3.598823E+02 
05:48:00,2.501389E-01,1.796085E-01,7.878058E+03,1.962443E+03,9.038961E-01,7.312659E-02,1.962208E+04,6.074306E+02,5.621513E-01,4.337963E-02,1.213620E+04,3.603356E+02,8.845570E-01,7.312659E-02,1.925251E+04,6.074306E+02,5.613327E-01,4.337963E-02,1.212056E+04,3.603356E+02 
05:51:00,2.501390E-01,1.800022E-01,7.878061E+03,1.968949E+03,9.038964E-01,7.312659E-02,1.962209E+04,6.081948E+02,5.621514E-01,4.337963E-02,1.213620E+04,3.607890E+02,8.845573E-01,7.312659E-02,1.925251E+04,6.081948E+02,5.613329E-01,4.337963E-02,1.212056E+04,3.607890E+02 
05:54:00,2.501391E-01,1.804585E-01,7.878064E+03,1.976329E+03,9.038967E-01,7.312659E-02,1.962209E+04,6.089590E+02,5.621516E-01,4.337963E-02,1.213621E+04,3.612423E+02,8.845576E-01,7.312659E-02,1.925252E+04,6.089590E+02,5.613331E-01,4.337963E-02,1.212056E+04,3.612423E+02 
05:57:00,2.501393E-01,1.809726E-01,7.878066E+03,1.984516E+03,9.038969E-01,7.312659E-02,1.962210E+04,6.097232E+02,5.621518E-01,4.337963E-02,1.213621E+04,3.616957E+02,8.845578E-01,7.312659E-02,1.925252E+04,6.097232E+02,5.613332E-01,4.337963E-02,1.212057E+04,3.616957E+02 
06:00:00,2.501394E-01,1.815395E-01,7.878069E+03,1.993441E+03,9.038972E-01,7.312659E-02,1.962210E+04,6.104874E+02,5.621519E-01,4.337963E-02,1.213621E+04,3.621490E+02,8.845581E-01,7.312659E-02,1.925253E+04,6.104874E+02,5.613334E-01,4.337963E-02,1.212057E+04,3.621490E+02 
06:03:00,2.349186E-01,3.349740E-01,7.587423E+03,4.139771E+03,8.291895E-01,1.221641E-01,1.819457E+04,1.280216E+03,5.154942E-01,1.208771E-01,1.124464E+04,1.445986E+03,8.098502E-01,1.334951E-01,1.782500E+04,1.450667E+03,5.146757E-01,7.332427E-02,1.122900E+04,7.710539E+02 
06:06:00,2.196750E-01,4.415984E-01,7.296320E+03,5.496892E+03,7.544021E-01,2.105303E-01,1.676473E+04,2.437726E+03,4.687901E-01,1.967728E-01,1.035167E+04,2.447285E+03,7.350592E-01,2.348693E-01,1.639509E+04,2.799860E+03,4.679715E-01,1.278511E-01,1.033603E+04,1.485260E+03 
06:09:00,2.044289E-01,5.350109E-01,7.005174E+03,6.572398E+03,6.795949E-01,2.911702E-01,1.533457E+04,3.425318E+03,4.220738E-01,2.682998E-01,9.458506E+03,3.319038E+03,6.602487E-01,3.278707E-01,1.496489E+04,3.949871E+03,4.212550E-01,1.778037E-01,9.442859E+03,2.097085E+03 
06:12:00,1.891811E-01,6.252292E-01,6.714000E+03,7.521172E+03,6.047764E-01,3.702697E-01,1.390434E+04,4.329765E+03,3.753505E-01,3.390926E-01,8.565304E+03,4.115716E+03,5.854275E-01,4.194039E-01,1.353464E+04,4.998745E+03,3.745316E-01,2.267035E-01,8.549656E+03,2.656186E+03 
06:15:00,1.739315E-01,7.132852E-01,6.422799E+03,8.361726E+03,5.299485E-01,4.483687E-01,1.247412E+04,5.159257E+03,3.286213E-01,4.095825E-01,7.672108E+03,4.844429E+03,5.105972E-01,5.101330E-01,1.210441E+04,5.955650E+03,3.278023E-01,2.748782E-01,7.656459E+03,3.167737E+03 
06:18:00,1.586802E-01,7.993774E-01,6.131568E+03,9.099523E+03,4.551121E-01,5.255820E-01,1.104394E+04,5.915810E+03,2.818869E-01,4.798621E-01,6.778944E+03,5.506882E+03,4.357588E-01,6.001694E-01,1.067423E+04,6.821598E+03,2.810677E-01,3.224049E-01,6.763295E+03,3.633258E+03 
06:21:00,1.586479E-01,7.308462E-01,6.130939E+03,8.009548E+03,4.549764E-01,4.798514E-01,1.104073E+04,5.221689E+03,2.818056E-01,4.685292E-01,6.776989E+03,5.182596E+03,4.356213E-01,5.561073E-01,1.067102E+04,6.088224E+03,2.809864E-01,2.960281E-01,6.761340E+03,3.226061E+03 
06:24:00,1.586367E-01,7.075762E-01,6.130722E+03,7.713237E+03,4.549137E-01,4.672767E-01,1.103934E+04,5.065315E+03,2.817666E-01,4.703068E-01,6.776119E+03,5.178268E+03,4.355606E-01,5.436769E-01,1.066969E+04,5.925147E+03,2.809475E-01,2.879557E-01,6.760472E+03,3.125858E+03 
06:27:00,1.586262E-01,6.960943E-01,6.130519E+03,7.584227E+03,4.548652E-01,4.618744E-01,1.103828E+04,5.006378E+03,2.817363E-01,4.765127E-01,6.775452E+03,5.247331E+03,4.355137E-01,5.391920E-01,1.066867E+04,5.875780E+03,2.809172E-01,2.840210E-01,6.759808E+03,3.082645E+03 
06:30:00,1.586157E-01,6.864659E-01,6.130317E+03,7.479296E+03,4.548227E-01,4.575227E-01,1.103736E+04,4.960433E+03,2.817096E-01,4.835552E-01,6.774875E+03,5.328428E+03,4.354725E-01,5.357909E-01,1.066779E+04,5.840596E+03,2.808906E-01,2.807453E-01,6.759232E+03,3.047596E+03 
06:33:00,1.586054E-01,6.777895E-01,6.130117E+03,7.385318E+03,4.547851E-01,4.537721E-01,1.103656E+04,4.921246E+03,2.816860E-01,4.910150E-01,6.774367E+03,5.414386E+03,4.354358E-01,5.328761E-01,1.066701E+04,5.810924E+03,2.808670E-01,2.778586E-01,6.758726E+03,3.016921E+03 
06:36:00,1.585953E-01,6.699485E-01,6.129922E+03,7.300729E+03,4.547518E-01,4.505687E-01,1.103585E+04,4.888148E+03,2.816651E-01,4.987979E-01,6.773922E+03,5.503894E+03,4.354032E-01,5.303644E-01,1.066632E+04,5.785696E+03,2.808461E-01,2.753239E-01,6.758281E+03,2.990160E+03 
06:39:00,1.585855E-01,6.628371E-01,6.129732E+03,7.224325E+03,4.547223E-01,4.478497E-01,1.103523E+04,4.860441E+03,2.816464E-01,5.068226E-01,6.773528E+03,5.596034E+03,4.353742E-01,5.281856E-01,1.066572E+04,5.764132E+03,2.808275E-01,2.731019E-01,6.757889E+03,2.966879E+03 
06:42:00,1.585760E-01,6.563312E-01,6.129549E+03,7.154714E+03,4.546959E-01,4.455403E-01,1.103468E+04,4.837297E+03,2.816297E-01,5.150108E-01,6.773180E+03,5.689944E+03,4.353483E-01,5.262585E-01,1.066518E+04,5.745338E+03,2.808108E-01,2.711475E-01,6.757540E+03,2.946579E+03 
06:45:00,1.585668E-01,6.503557E-01,6.129371E+03,7.091057E+03,4.546723E-01,4.435950E-01,1.103419E+04,4.818216E+03,2.816147E-01,5.233330E-01,6.772869E+03,5.785309E+03,4.353250E-01,5.245355E-01,1.066470E+04,5.728793E+03,2.807958E-01,2.694324E-01,6.757230E+03,2.928949E+03 
06:48:00,1.585579E-01,6.448610E-01,6.129200E+03,7.032797E+03,4.546511E-01,4.419810E-01,1.103375E+04,4.802835E+03,2.816012E-01,5.317277E-01,6.772591E+03,5.881448E+03,4.353040E-01,5.229771E-01,1.066427E+04,5.714062E+03,2.807823E-01,2.679356E-01,6.756953E+03,2.913758E+03 
06:51:00,1.585494E-01,6.397724E-01,6.129036E+03,6.979098E+03,4.546320E-01,4.406532E-01,1.103336E+04,4.790652E+03,2.815889E-01,5.401415E-01,6.772342E+03,5.977774E+03,4.352851E-01,5.215311E-01,1.066388E+04,5.700568E+03,2.807701E-01,2.666290E-01,6.756704E+03,2.900692E+03 
06:54:00,1.585412E-01,6.350421E-01,6.128878E+03,6.929423E+03,4.546147E-01,4.395822E-01,1.103301E+04,4.781341E+03,2.815778E-01,5.485391E-01,6.772117E+03,6.073895E+03,4.352679E-01,5.201724E-01,1.066353E+04,5.688034E+03,2.807590E-01,2.654932E-01,6.756479E+03,2.889538E+03 
06:57:00,1.585334E-01,6.306373E-01,6.128726E+03,6.883405E+03,4.545990E-01,4.387480E-01,1.103269E+04,4.774681E+03,2.815677E-01,5.568985E-01,6.771913E+03,6.169569E+03,4.352523E-01,5.188781E-01,1.066322E+04,5.676206E+03,2.807489E-01,2.645146E-01,6.756276E+03,2.880144E+03 
07:00:00,1.585258E-01,6.265087E-01,6.128581E+03,6.840491E+03,4.545847E-01,4.381215E-01,1.103240E+04,4.770347E+03,2.815585E-01,5.651820E-01,6.771728E+03,6.264378E+03,4.352380E-01,5.176190E-01,1.066293E+04,5.664761E+03,2.807397E-01,2.636744E-01,6.756091E+03,2.872301E+03 
07:03:00,1.585186E-01,6.226386E-01,6.128441E+03,6.805522E+03,4.545716E-01,4.377796E-01,1.103214E+04,4.773028E+03,2.815500E-01,5.734336E-01,6.771559E+03,6.361086E+03,4.352249E-01,5.164755E-01,1.066267E+04,5.658427E+03,2.807312E-01,2.630180E-01,6.755922E+03,2.868786E+03 
07:06:00,1.585116E-01,6.190046E-01,6.128307E+03,6.773207E+03,4.545596E-01,4.377111E-01,1.103190E+04,4.778776E+03,2.815422E-01,5.816366E-01,6.771404E+03,6.457239E+03,4.352130E-01,5.154403E-01,1.066243E+04,5.653303E+03,2.807234E-01,2.625375E-01,6.755767E+03,2.867247E+03 
07:09:00,1.585050E-01,6.155743E-01,6.128179E+03,6.743183E+03,4.545486E-01,4.378966E-01,1.103169E+04,4.787377E+03,2.815350E-01,5.897676E-01,6.771262E+03,6.552577E+03,4.352019E-01,5.144996E-01,1.066221E+04,5.649233E+03,2.807162E-01,2.622215E-01,6.755626E+03,2.867554E+03 
07:12:00,1.584986E-01,6.123272E-01,6.128056E+03,6.715217E+03,4.545384E-01,4.383223E-01,1.103148E+04,4.798675E+03,2.815283E-01,5.978108E-01,6.771131E+03,6.646923E+03,4.351917E-01,5.136471E-01,1.066201E+04,5.646152E+03,2.807095E-01,2.620618E-01,6.755495E+03,2.869618E+03 
07:15:00,1.584926E-01,6.092494E-01,6.127939E+03,6.689155E+03,4.545290E-01,4.389772E-01,1.103130E+04,4.812547E+03,2.815221E-01,6.057556E-01,6.771011E+03,6.740158E+03,4.351823E-01,5.128821E-01,1.066183E+04,5.644049E+03,2.807034E-01,2.620526E-01,6.755374E+03,2.873371E+03 
07:18:00,1.584867E-01,6.063200E-01,6.127826E+03,6.664762E+03,4.545202E-01,4.398469E-01,1.103113E+04,4.828832E+03,2.815164E-01,6.135875E-01,6.770898E+03,6.832118E+03,4.351735E-01,5.122005E-01,1.066165E+04,5.642880E+03,2.806976E-01,2.621860E-01,6.755262E+03,2.878728E+03 
07:21:00,1.584811E-01,6.035116E-01,6.127719E+03,6.641730E+03,4.545121E-01,4.408238E-01,1.103097E+04,4.846321E+03,2.815110E-01,6.212189E-01,6.770794E+03,6.921820E+03,4.351654E-01,5.115059E-01,1.066150E+04,5.641562E+03,2.806923E-01,2.623984E-01,6.755158E+03,2.884970E+03 
07:24:00,1.584758E-01,6.008155E-01,6.127616E+03,6.619961E+03,4.545045E-01,4.418971E-01,1.103082E+04,4.864890E+03,2.815060E-01,6.285310E-01,6.770697E+03,7.007927E+03,4.351578E-01,5.107997E-01,1.066135E+04,5.640110E+03,2.806873E-01,2.626839E-01,6.755061E+03,2.892034E+03 
07:27:00,1.584707E-01,5.982215E-01,6.127518E+03,6.599339E+03,4.544974E-01,4.430544E-01,1.103068E+04,4.884403E+03,2.815013E-01,6.355038E-01,6.770606E+03,7.090214E+03,4.351507E-01,5.100828E-01,1.066121E+04,5.638536E+03,2.806826E-01,2.630361E-01,6.754970E+03,2.899847E+03 
07:30:00,1.584658E-01,5.957289E-01,6.127424E+03,6.579858E+03,4.544907E-01,4.442870E-01,1.103055E+04,4.904761E+03,2.814969E-01,6.421492E-01,6.770521E+03,7.168816E+03,4.351440E-01,5.093587E-01,1.066108E+04,5.636879E+03,2.806782E-01,2.634503E-01,6.754885E+03,2.908357E+03 
07:33:00,1.584612E-01,5.933423E-01,6.127333E+03,6.561570E+03,4.544845E-01,4.455882E-01,1.103043E+04,4.925890E+03,2.814928E-01,6.484749E-01,6.770441E+03,7.243822E+03,4.351378E-01,5.086329E-01,1.066096E+04,5.635200E+03,2.806741E-01,2.639232E-01,6.754805E+03,2.917526E+03 
07:36:00,1.584567E-01,5.910638E-01,6.127247E+03,6.544497E+03,4.544786E-01,4.469490E-01,1.103032E+04,4.947687E+03,2.814889E-01,6.544800E-01,6.770366E+03,7.315218E+03,4.351319E-01,5.079096E-01,1.066084E+04,5.633550E+03,2.806702E-01,2.644499E-01,6.754731E+03,2.927300E+03 
07:39:00,1.584524E-01,5.888983E-01,6.127165E+03,6.528695E+03,4.544731E-01,4.483628E-01,1.103021E+04,4.970080E+03,2.814852E-01,6.601778E-01,6.770296E+03,7.383158E+03,4.351263E-01,5.071949E-01,1.066074E+04,5.631994E+03,2.806665E-01,2.650270E-01,6.754660E+03,2.937639E+03 
07:42:00,1.584483E-01,5.868512E-01,6.127086E+03,6.514226E+03,4.544679E-01,4.498247E-01,1.103011E+04,4.993013E+03,2.814818E-01,6.656840E-01,6.770229E+03,7.448940E+03,4.351211E-01,5.064958E-01,1.066064E+04,5.630614E+03,2.806630E-01,2.656517E-01,6.754593E+03,2.948514E+03 
07:45:00,1.584444E-01,5.849217E-01,6.127010E+03,6.501081E+03,4.544629E-01,4.513281E-01,1.103002E+04,5.016412E+03,2.814785E-01,6.710102E-01,6.770166E+03,7.512696E+03,4.351161E-01,5.058195E-01,1.066054E+04,5.629489E+03,2.806598E-01,2.663203E-01,6.754530E+03,2.959883E+03 
07:48:00,1.584406E-01,5.831059E-01,6.126938E+03,6.489213E+03,4.544582E-01,4.528683E-01,1.102993E+04,5.040224E+03,2.814754E-01,6.761414E-01,6.770106E+03,7.574257E+03,4.351114E-01,5.051776E-01,1.066045E+04,5.628751E+03,2.806567E-01,2.670301E-01,6.754471E+03,2.971715E+03 
07:51:00,1.584371E-01,5.814003E-01,6.126869E+03,6.478586E+03,4.544538E-01,4.544402E-01,1.102984E+04,5.064393E+03,2.814724E-01,6.810663E-01,6.770050E+03,7.633498E+03,4.351070E-01,5.045757E-01,1.066037E+04,5.628463E+03,2.806537E-01,2.677784E-01,6.754414E+03,2.983980E+03 
07:54:00,1.584336E-01,5.797947E-01,6.126802E+03,6.469085E+03,4.544495E-01,4.562632E-01,1.102976E+04,5.091386E+03,2.814696E-01,6.855656E-01,6.769996E+03,7.687949E+03,4.351028E-01,5.041965E-01,1.066028E+04,5.630679E+03,2.806509E-01,2.686825E-01,6.754360E+03,2.997996E+03 
07:57:00,1.584303E-01,5.782816E-01,6.126739E+03,6.460624E+03,4.544455E-01,4.581610E-01,1.102968E+04,5.119220E+03,2.814669E-01,6.898199E-01,6.769944E+03,7.739644E+03,4.350987E-01,5.039152E-01,1.066021E+04,5.633996E+03,2.806482E-01,2.696474E-01,6.754309E+03,3.012697E+03 
08:00:00,1.584272E-01,5.768555E-01,6.126678E+03,6.453142E+03,4.544416E-01,4.600994E-01,1.102961E+04,5.147509E+03,2.814644E-01,6.938568E-01,6.769896E+03,7.788892E+03,4.350949E-01,5.037230E-01,1.066013E+04,5.638314E+03,2.806457E-01,2.706552E-01,6.754260E+03,3.027880E+03 
08:03:00,1.584241E-01,5.755125E-01,6.126620E+03,6.447603E+03,4.544380E-01,4.620940E-01,1.102954E+04,5.177196E+03,2.814619E-01,6.976876E-01,6.769849E+03,7.836276E+03,4.350912E-01,5.036475E-01,1.066006E+04,5.644711E+03,2.806432E-01,2.717151E-01,6.754214E+03,3.044102E+03 
08:06:00,1.584212E-01,5.742470E-01,6.126564E+03,6.442936E+03,4.544345E-01,4.641848E-01,1.102947E+04,5.207964E+03,2.814596E-01,7.013123E-01,6.769805E+03,7.881340E+03,4.350877E-01,5.037108E-01,1.066000E+04,5.652668E+03,2.806409E-01,2.728254E-01,6.754169E+03,3.060891E+03 
08:09:00,1.584184E-01,5.730517E-01,6.126510E+03,6.439058E+03,4.544311E-01,4.664025E-01,1.102941E+04,5.240159E+03,2.814574E-01,7.047358E-01,6.769762E+03,7.924141E+03,4.350843E-01,5.039097E-01,1.065993E+04,5.662150E+03,2.806387E-01,2.739855E-01,6.754127E+03,3.078240E+03 
08:12:00,1.584158E-01,5.719228E-01,6.126458E+03,6.435929E+03,4.544279E-01,4.685497E-01,1.102934E+04,5.271561E+03,2.814553E-01,7.081762E-01,6.769721E+03,7.967134E+03,4.350811E-01,5.040604E-01,1.065987E+04,5.671090E+03,2.806366E-01,2.750735E-01,6.754086E+03,3.094778E+03 
08:15:00,1.584132E-01,5.708568E-01,6.126409E+03,6.433508E+03,4.544248E-01,4.708260E-01,1.102929E+04,5.304418E+03,2.814532E-01,7.114516E-01,6.769682E+03,8.008273E+03,4.350780E-01,5.042837E-01,1.065981E+04,5.680850E+03,2.806345E-01,2.761810E-01,6.754047E+03,3.111537E+03 
08:18:00,1.584107E-01,5.698497E-01,6.126361E+03,6.431750E+03,4.544218E-01,4.732911E-01,1.102923E+04,5.339398E+03,2.814513E-01,7.145292E-01,6.769645E+03,8.047188E+03,4.350751E-01,5.045836E-01,1.065975E+04,5.691471E+03,2.806326E-01,2.773239E-01,6.754009E+03,3.128693E+03 
08:21:00,1.584083E-01,5.688946E-01,6.126316E+03,6.430576E+03,4.544190E-01,4.759555E-01,1.102917E+04,5.376623E+03,2.814494E-01,7.173988E-01,6.769609E+03,8.083769E+03,4.350722E-01,5.049281E-01,1.065970E+04,5.702596E+03,2.806307E-01,2.784892E-01,6.753973E+03,3.146104E+03 
08:24:00,1.584061E-01,5.679886E-01,6.126272E+03,6.429956E+03,4.544162E-01,4.788074E-01,1.102912E+04,5.415957E+03,2.814476E-01,7.200596E-01,6.769574E+03,8.118004E+03,4.350695E-01,5.052870E-01,1.065965E+04,5.713885E+03,2.806289E-01,2.796759E-01,6.753939E+03,3.163756E+03 
08:27:00,1.584039E-01,5.671296E-01,6.126230E+03,6.429864E+03,4.544135E-01,4.818462E-01,1.102907E+04,5.457395E+03,2.814458E-01,7.225111E-01,6.769541E+03,8.149888E+03,4.350668E-01,5.056609E-01,1.065960E+04,5.725344E+03,2.806271E-01,2.808832E-01,6.753905E+03,3.181640E+03 
08:30:00,1.584018E-01,5.663145E-01,6.126189E+03,6.430268E+03,4.544110E-01,4.850770E-01,1.102902E+04,5.500994E+03,2.814441E-01,7.247528E-01,6.769509E+03,8.179413E+03,4.350643E-01,5.060550E-01,1.065955E+04,5.737032E+03,2.806254E-01,2.821098E-01,6.753873E+03,3.199742E+03 
08:33:00,1.583998E-01,5.655414E-01,6.126150E+03,6.431144E+03,4.544085E-01,4.885043E-01,1.102897E+04,5.546804E+03,2.814425E-01,7.267850E-01,6.769478E+03,8.206583E+03,4.350618E-01,5.064762E-01,1.065950E+04,5.749026E+03,2.806238E-01,2.833542E-01,6.753842E+03,3.218046E+03 
08:36:00,1.583978E-01,5.648084E-01,6.126113E+03,6.432471E+03,4.544061E-01,4.921312E-01,1.102893E+04,5.594861E+03,2.814409E-01,7.286077E-01,6.769448E+03,8.231397E+03,4.350594E-01,5.069319E-01,1.065946E+04,5.761409E+03,2.806222E-01,2.846151E-01,6.753812E+03,3.236535E+03 
08:39:00,1.583959E-01,5.641132E-01,6.126076E+03,6.434224E+03,4.544038E-01,4.959617E-01,1.102888E+04,5.645208E+03,2.814394E-01,7.302255E-01,6.769419E+03,8.253906E+03,4.350571E-01,5.074282E-01,1.065941E+04,5.774250E+03,2.806207E-01,2.858911E-01,6.753783E+03,3.255194E+03 
08:42:00,1.583941E-01,5.634542E-01,6.126042E+03,6.436385E+03,4.544016E-01,4.999974E-01,1.102884E+04,5.697864E+03,2.814380E-01,7.316426E-01,6.769391E+03,8.274159E+03,4.350549E-01,5.079706E-01,1.065937E+04,5.787608E+03,2.806193E-01,2.871808E-01,6.753755E+03,3.274009E+03 
08:45:00,1.583924E-01,5.628289E-01,6.126008E+03,6.438924E+03,4.543994E-01,5.042439E-01,1.102880E+04,5.752892E+03,2.814365E-01,7.328636E-01,6.769364E+03,8.292204E+03,4.350527E-01,5.085632E-01,1.065933E+04,5.801534E+03,2.806178E-01,2.884846E-01,6.753728E+03,3.292981E+03 
08:48:00,1.583907E-01,5.622363E-01,6.125976E+03,6.441832E+03,4.543973E-01,5.086978E-01,1.102876E+04,5.810253E+03,2.814352E-01,7.338914E-01,6.769337E+03,8.308076E+03,4.350507E-01,5.092095E-01,1.065929E+04,5.816062E+03,2.806165E-01,2.898006E-01,6.753702E+03,3.312092E+03 
08:51:00,1.583891E-01,5.616756E-01,6.125945E+03,6.445099E+03,4.543953E-01,5.133543E-01,1.102872E+04,5.869894E+03,2.814338E-01,7.347297E-01,6.769312E+03,8.321817E+03,4.350486E-01,5.099113E-01,1.065925E+04,5.831216E+03,2.806151E-01,2.911277E-01,6.753676E+03,3.331327E+03 
