Time,PSZ-AC:1:Des Heat Mass Flow [kg/s],PSZ-AC:1:Des Cool Mass Flow [kg/s],PSZ-AC:1:Des Heat Cap [W],PSZ-AC:1:Des Sens Cool Cap [W],PSZ-AC:2:Des Heat Mass Flow [kg/s],PSZ-AC:2:Des Cool Mass Flow [kg/s],PSZ-AC:2:Des Heat Cap [W],PSZ-AC:2:Des Sens Cool Cap [W],PSZ-AC:3:Des Heat Mass Flow [kg/s],PSZ-AC:3:Des Cool Mass Flow [kg/s],PSZ-AC:3:Des Heat Cap [W],PSZ-AC:3:Des Sens Cool Cap [W],PSZ-AC:4:Des Heat Mass Flow [kg/s],PSZ-AC:4:Des Cool Mass Flow [kg/s],PSZ-AC:4:Des Heat Cap [W],PSZ-AC:4:Des Sens Cool Cap [W],PSZ-AC:5:Des Heat Mass Flow [kg/s],PSZ-AC:5:Des Cool Mass Flow [kg/s],PSZ-AC:5:Des Heat Cap [W],PSZ-AC:5:Des Sens Cool Cap [W] 
08:54:00,1.583875E-01,5.611460E-01,6.125914E+03,6.448716E+03,4.543933E-01,5.182086E-01,1.102868E+04,5.931760E+03,2.814325E-01,7.353881E-01,6.769287E+03,8.333533E+03,4.350466E-01,5.106696E-01,1.065921E+04,5.847005E+03,2.806138E-01,2.924651E-01,6.753652E+03,3.350678E+03 
08:57:00,1.583860E-01,5.606464E-01,6.125885E+03,6.452670E+03,4.543913E-01,5.232555E-01,1.102865E+04,5.995793E+03,2.814313E-01,7.358658E-01,6.769263E+03,8.343216E+03,4.350447E-01,5.114848E-01,1.065917E+04,5.863435E+03,2.806126E-01,2.938118E-01,6.753627E+03,3.370134E+03 
09:00:00,1.583845E-01,5.601756E-01,6.125857E+03,6.456949E+03,4.543895E-01,5.284886E-01,1.102861E+04,6.061921E+03,2.814301E-01,7.361657E-01,6.769240E+03,8.350900E+03,4.350429E-01,5.123565E-01,1.065914E+04,5.880500E+03,2.806113E-01,2.951673E-01,6.753604E+03,3.389689E+03 
09:03:00,1.583831E-01,5.597317E-01,6.125830E+03,6.460522E+03,4.543876E-01,5.338741E-01,1.102858E+04,6.129000E+03,2.814289E-01,7.362771E-01,6.769217E+03,8.356009E+03,4.350410E-01,5.132645E-01,1.065910E+04,5.897210E+03,2.806102E-01,2.965175E-01,6.753581E+03,3.408732E+03 
09:06:00,1.583818E-01,5.593127E-01,6.125804E+03,6.464376E+03,4.543858E-01,5.394061E-01,1.102854E+04,6.197727E+03,2.814277E-01,7.362028E-01,6.769195E+03,8.359029E+03,4.350393E-01,5.142070E-01,1.065907E+04,5.914308E+03,2.806090E-01,2.978622E-01,6.753559E+03,3.427712E+03 
09:09:00,1.583805E-01,5.589174E-01,6.125779E+03,6.468497E+03,4.543841E-01,5.450782E-01,1.102851E+04,6.268030E+03,2.814266E-01,7.359452E-01,6.769173E+03,8.359987E+03,4.350375E-01,5.151820E-01,1.065904E+04,5.931772E+03,2.806079E-01,2.992009E-01,6.753538E+03,3.446625E+03 
09:12:00,1.583792E-01,5.585452E-01,6.125754E+03,6.472876E+03,4.543824E-01,5.508821E-01,1.102848E+04,6.339816E+03,2.814255E-01,7.355066E-01,6.769152E+03,8.358909E+03,4.350358E-01,5.161874E-01,1.065900E+04,5.949577E+03,2.806068E-01,3.005331E-01,6.753517E+03,3.465466E+03 
09:15:00,1.583779E-01,5.581949E-01,6.125731E+03,6.477503E+03,4.543807E-01,5.568087E-01,1.102844E+04,6.412984E+03,2.814244E-01,7.348892E-01,6.769132E+03,8.355819E+03,4.350342E-01,5.172206E-01,1.065897E+04,5.967696E+03,2.806057E-01,3.018582E-01,6.753496E+03,3.484226E+03 
09:18:00,1.583768E-01,5.578658E-01,6.125708E+03,6.482368E+03,4.543791E-01,5.628445E-01,1.102841E+04,6.487379E+03,2.814234E-01,7.336768E-01,6.769112E+03,8.346036E+03,4.350326E-01,5.184411E-01,1.065894E+04,5.987922E+03,2.806046E-01,3.032819E-01,6.753476E+03,3.504096E+03 
09:21:00,1.583756E-01,5.575599E-01,6.125685E+03,6.487495E+03,4.543775E-01,5.689969E-01,1.102838E+04,6.563087E+03,2.814224E-01,7.322317E-01,6.769092E+03,8.333635E+03,4.350310E-01,5.197363E-01,1.065891E+04,6.008987E+03,2.806036E-01,3.047316E-01,6.753457E+03,3.524258E+03 
09:24:00,1.583745E-01,5.572764E-01,6.125664E+03,6.492873E+03,4.543760E-01,5.752557E-01,1.102835E+04,6.639992E+03,2.814214E-01,7.305985E-01,6.769073E+03,8.319118E+03,4.350295E-01,5.210849E-01,1.065888E+04,6.030654E+03,2.806026E-01,3.061948E-01,6.753438E+03,3.544572E+03 
09:27:00,1.583734E-01,5.570144E-01,6.125643E+03,6.498494E+03,4.543745E-01,5.816114E-01,1.102832E+04,6.717987E+03,2.814204E-01,7.287809E-01,6.769055E+03,8.302527E+03,4.350280E-01,5.224841E-01,1.065885E+04,6.052890E+03,2.806016E-01,3.076707E-01,6.753419E+03,3.565029E+03 
09:30:00,1.583723E-01,5.567734E-01,6.125623E+03,6.504351E+03,4.543730E-01,5.880555E-01,1.102830E+04,6.796977E+03,2.814194E-01,7.267829E-01,6.769037E+03,8.283906E+03,4.350265E-01,5.239308E-01,1.065883E+04,6.075659E+03,2.806007E-01,3.091584E-01,6.753401E+03,3.585618E+03 
09:33:00,1.583713E-01,5.565526E-01,6.125603E+03,6.510435E+03,4.543715E-01,5.945782E-01,1.102827E+04,6.876852E+03,2.814185E-01,7.246107E-01,6.769019E+03,8.263325E+03,4.350251E-01,5.254218E-01,1.065880E+04,6.098928E+03,2.805998E-01,3.106569E-01,6.753383E+03,3.606329E+03 
09:36:00,1.583703E-01,5.563513E-01,6.125584E+03,6.516739E+03,4.543701E-01,6.011760E-01,1.102824E+04,6.957572E+03,2.814176E-01,7.226868E-01,6.769001E+03,8.245537E+03,4.350237E-01,5.267933E-01,1.065877E+04,6.120853E+03,2.805988E-01,3.120594E-01,6.753365E+03,3.625961E+03 
09:39:00,1.583694E-01,5.561690E-01,6.125566E+03,6.523256E+03,4.543687E-01,6.078454E-01,1.102821E+04,7.039097E+03,2.814167E-01,7.206675E-01,6.768984E+03,8.226674E+03,4.350223E-01,5.281731E-01,1.065875E+04,6.142871E+03,2.805979E-01,3.134502E-01,6.753348E+03,3.645460E+03 
09:42:00,1.583684E-01,5.560050E-01,6.125548E+03,6.529979E+03,4.543673E-01,6.145787E-01,1.102819E+04,7.121340E+03,2.814158E-01,7.185148E-01,6.768967E+03,8.206310E+03,4.350209E-01,5.295779E-01,1.065872E+04,6.165171E+03,2.805971E-01,3.148408E-01,6.753331E+03,3.664958E+03 
09:45:00,1.583675E-01,5.558586E-01,6.125530E+03,6.536901E+03,4.543660E-01,6.213682E-01,1.102816E+04,7.204218E+03,2.814149E-01,7.162306E-01,6.768951E+03,8.184468E+03,4.350196E-01,5.310069E-01,1.065869E+04,6.187742E+03,2.805962E-01,3.162314E-01,6.753315E+03,3.684456E+03 
09:48:00,1.583666E-01,5.557295E-01,6.125513E+03,6.544017E+03,4.543647E-01,6.282067E-01,1.102814E+04,7.287646E+03,2.814141E-01,7.138161E-01,6.768935E+03,8.161160E+03,4.350183E-01,5.324593E-01,1.065867E+04,6.210577E+03,2.805953E-01,3.176223E-01,6.753299E+03,3.703957E+03 
09:51:00,1.583658E-01,5.556170E-01,6.125496E+03,6.551319E+03,4.543634E-01,6.350856E-01,1.102811E+04,7.371529E+03,2.814133E-01,7.112718E-01,6.768919E+03,8.136391E+03,4.350170E-01,5.339338E-01,1.065864E+04,6.233662E+03,2.805945E-01,3.190134E-01,6.753283E+03,3.723460E+03 
09:54:00,1.583649E-01,5.555204E-01,6.125480E+03,6.558801E+03,4.543621E-01,6.419972E-01,1.102809E+04,7.455780E+03,2.814124E-01,7.085991E-01,6.768903E+03,8.110178E+03,4.350157E-01,5.354287E-01,1.065862E+04,6.256975E+03,2.805937E-01,3.204042E-01,6.753267E+03,3.742960E+03 
09:57:00,1.583641E-01,5.554395E-01,6.125465E+03,6.566460E+03,4.543609E-01,6.489344E-01,1.102806E+04,7.540319E+03,2.814116E-01,7.058003E-01,6.768888E+03,8.082547E+03,4.350145E-01,5.369419E-01,1.065860E+04,6.280494E+03,2.805929E-01,3.217942E-01,6.753252E+03,3.762451E+03 
10:00:00,1.583633E-01,5.553736E-01,6.125449E+03,6.574286E+03,4.543596E-01,6.558892E-01,1.102804E+04,7.625056E+03,2.814109E-01,7.028775E-01,6.768873E+03,8.053521E+03,4.350133E-01,5.384714E-01,1.065857E+04,6.304197E+03,2.805921E-01,3.231827E-01,6.753237E+03,3.781924E+03 
10:03:00,1.583625E-01,5.553194E-01,6.125434E+03,6.581237E+03,4.543584E-01,6.628334E-01,1.102802E+04,7.708910E+03,2.814101E-01,6.998197E-01,6.768858E+03,8.022522E+03,4.350121E-01,5.399964E-01,1.065855E+04,6.327084E+03,2.805913E-01,3.245569E-01,6.753222E+03,3.800785E+03 
10:06:00,1.583618E-01,5.552765E-01,6.125420E+03,6.588316E+03,4.543572E-01,6.697603E-01,1.102800E+04,7.792569E+03,2.814093E-01,6.966287E-01,6.768844E+03,7.990025E+03,4.350109E-01,5.415147E-01,1.065853E+04,6.349897E+03,2.805906E-01,3.259162E-01,6.753207E+03,3.819477E+03 
10:09:00,1.583610E-01,5.552443E-01,6.125406E+03,6.595514E+03,4.543561E-01,6.766624E-01,1.102797E+04,7.875950E+03,2.814086E-01,6.933062E-01,6.768829E+03,7.956049E+03,4.350097E-01,5.430245E-01,1.065851E+04,6.372613E+03,2.805898E-01,3.272598E-01,6.753193E+03,3.837992E+03 
10:12:00,1.583603E-01,5.552222E-01,6.125392E+03,6.602826E+03,4.543549E-01,6.835334E-01,1.102795E+04,7.958982E+03,2.814078E-01,6.898537E-01,6.768815E+03,7.920610E+03,4.350086E-01,5.445242E-01,1.065848E+04,6.395217E+03,2.805891E-01,3.285871E-01,6.753179E+03,3.856325E+03 
10:15:00,1.583596E-01,5.552099E-01,6.125378E+03,6.610248E+03,4.543538E-01,6.903680E-01,1.102793E+04,8.041604E+03,2.814071E-01,6.862727E-01,6.768801E+03,7.883726E+03,4.350075E-01,5.460126E-01,1.065846E+04,6.417693E+03,2.805884E-01,3.298979E-01,6.753165E+03,3.874472E+03 
10:18:00,1.583589E-01,5.552066E-01,6.125365E+03,6.617772E+03,4.543526E-01,6.971594E-01,1.102791E+04,8.123740E+03,2.814064E-01,6.825647E-01,6.768788E+03,7.845413E+03,4.350064E-01,5.474882E-01,1.065844E+04,6.440025E+03,2.805876E-01,3.311916E-01,6.753151E+03,3.892426E+03 
10:21:00,1.583582E-01,5.552145E-01,6.125352E+03,6.625422E+03,4.543515E-01,7.039234E-01,1.102789E+04,8.205569E+03,2.814057E-01,6.787442E-01,6.768774E+03,7.805833E+03,4.350053E-01,5.489687E-01,1.065842E+04,6.462413E+03,2.805869E-01,3.324799E-01,6.753138E+03,3.910319E+03 
10:24:00,1.583576E-01,5.552334E-01,6.125339E+03,6.633195E+03,4.543504E-01,7.106558E-01,1.102787E+04,8.287041E+03,2.814050E-01,6.748128E-01,6.768761E+03,7.765007E+03,4.350042E-01,5.504538E-01,1.065840E+04,6.484852E+03,2.805862E-01,3.337629E-01,6.753125E+03,3.928153E+03 
10:27:00,1.583569E-01,5.552625E-01,6.125327E+03,6.641084E+03,4.543494E-01,7.173511E-01,1.102785E+04,8.368096E+03,2.814043E-01,6.707723E-01,6.768748E+03,7.722954E+03,4.350031E-01,5.519424E-01,1.065838E+04,6.507330E+03,2.805856E-01,3.350402E-01,6.753111E+03,3.945923E+03 
10:30:00,1.583563E-01,5.553015E-01,6.125315E+03,6.649083E+03,4.543483E-01,7.240045E-01,1.102783E+04,8.448681E+03,2.814036E-01,6.666245E-01,6.768735E+03,7.679692E+03,4.350021E-01,5.534337E-01,1.065836E+04,6.529839E+03,2.805849E-01,3.363118E-01,6.753099E+03,3.963629E+03 
10:33:00,1.583557E-01,5.553501E-01,6.125303E+03,6.657191E+03,4.543473E-01,7.306122E-01,1.102781E+04,8.528750E+03,2.814030E-01,6.623710E-01,6.768722E+03,7.635241E+03,4.350011E-01,5.549272E-01,1.065834E+04,6.552373E+03,2.805842E-01,3.375776E-01,6.753086E+03,3.981269E+03 
10:36:00,1.583551E-01,5.554077E-01,6.125291E+03,6.665400E+03,4.543462E-01,7.371692E-01,1.102779E+04,8.608250E+03,2.814023E-01,6.580141E-01,6.768710E+03,7.589628E+03,4.350000E-01,5.564222E-01,1.065832E+04,6.574923E+03,2.805836E-01,3.388374E-01,6.753073E+03,3.998842E+03 
10:39:00,1.583545E-01,5.554740E-01,6.125280E+03,6.673707E+03,4.543452E-01,7.436716E-01,1.102777E+04,8.687135E+03,2.814017E-01,6.535560E-01,6.768698E+03,7.542876E+03,4.349990E-01,5.579181E-01,1.065830E+04,6.597484E+03,2.805829E-01,3.400911E-01,6.753061E+03,4.016347E+03 
10:42:00,1.583539E-01,5.555487E-01,6.125269E+03,6.682108E+03,4.543442E-01,7.501158E-01,1.102775E+04,8.765367E+03,2.814010E-01,6.489992E-01,6.768685E+03,7.495014E+03,4.349980E-01,5.594146E-01,1.065828E+04,6.620051E+03,2.805823E-01,3.413388E-01,6.753049E+03,4.033784E+03 
10:45:00,1.583533E-01,5.556314E-01,6.125258E+03,6.690599E+03,4.543432E-01,7.564979E-01,1.102773E+04,8.842898E+03,2.814004E-01,6.443467E-01,6.768673E+03,7.446074E+03,4.349971E-01,5.609112E-01,1.065826E+04,6.642620E+03,2.805816E-01,3.425805E-01,6.753037E+03,4.051153E+03 
10:48:00,1.583528E-01,5.557216E-01,6.125247E+03,6.699175E+03,4.543423E-01,7.628142E-01,1.102771E+04,8.919690E+03,2.813998E-01,6.396015E-01,6.768661E+03,7.396092E+03,4.349961E-01,5.624076E-01,1.065825E+04,6.665186E+03,2.805810E-01,3.438162E-01,6.753025E+03,4.068454E+03 
10:51:00,1.583522E-01,5.558192E-01,6.125237E+03,6.707834E+03,4.543413E-01,7.690620E-01,1.102769E+04,8.995711E+03,2.813992E-01,6.347669E-01,6.768650E+03,7.345105E+03,4.349951E-01,5.639037E-01,1.065823E+04,6.687749E+03,2.805804E-01,3.450460E-01,6.753013E+03,4.085690E+03 
10:54:00,1.583517E-01,5.559237E-01,6.125226E+03,6.716572E+03,4.543403E-01,7.752375E-01,1.102767E+04,9.070921E+03,2.813986E-01,6.298470E-01,6.768638E+03,7.293157E+03,4.349942E-01,5.653991E-01,1.065821E+04,6.710304E+03,2.805798E-01,3.462700E-01,6.753001E+03,4.102860E+03 
10:57:00,1.583511E-01,5.560349E-01,6.125216E+03,6.725383E+03,4.543394E-01,7.813381E-01,1.102765E+04,9.145285E+03,2.813980E-01,6.248458E-01,6.768627E+03,7.240295E+03,4.349933E-01,5.668938E-01,1.065819E+04,6.732852E+03,2.805792E-01,3.474883E-01,6.752990E+03,4.119966E+03 
11:00:00,1.583506E-01,5.561526E-01,6.125206E+03,6.734268E+03,4.543385E-01,7.873611E-01,1.102764E+04,9.218778E+03,2.813974E-01,6.197676E-01,6.768615E+03,7.186567E+03,4.349923E-01,5.683878E-01,1.065817E+04,6.755391E+03,2.805786E-01,3.487012E-01,6.752979E+03,4.137011E+03 
11:03:00,1.583501E-01,5.562695E-01,6.125196E+03,6.740625E+03,4.543375E-01,7.932496E-01,1.102762E+04,9.288847E+03,2.813968E-01,6.145855E-01,6.768604E+03,7.130536E+03,4.349914E-01,5.698333E-01,1.065816E+04,6.775474E+03,2.805780E-01,3.498784E-01,6.752967E+03,4.152522E+03 
11:06:00,1.583496E-01,5.563856E-01,6.125187E+03,6.746972E+03,4.543366E-01,7.989996E-01,1.102760E+04,9.357358E+03,2.813962E-01,6.093042E-01,6.768593E+03,7.073389E+03,4.349905E-01,5.712292E-01,1.065814E+04,6.794999E+03,2.805774E-01,3.510194E-01,6.752956E+03,4.167625E+03 
11:09:00,1.583491E-01,5.565005E-01,6.125177E+03,6.753305E+03,4.543357E-01,8.046084E-01,1.102758E+04,9.424282E+03,2.813956E-01,6.039289E-01,6.768582E+03,7.015186E+03,4.349896E-01,5.725751E-01,1.065812E+04,6.813962E+03,2.805769E-01,3.521241E-01,6.752945E+03,4.182320E+03 
11:12:00,1.583486E-01,5.566138E-01,6.125168E+03,6.759621E+03,4.543348E-01,8.100724E-01,1.102757E+04,9.489575E+03,2.813951E-01,5.984660E-01,6.768571E+03,6.955997E+03,4.349887E-01,5.738701E-01,1.065811E+04,6.832353E+03,2.805763E-01,3.531922E-01,6.752935E+03,4.196603E+03 
11:15:00,1.583481E-01,5.567252E-01,6.125159E+03,6.765915E+03,4.543340E-01,8.153885E-01,1.102755E+04,9.553205E+03,2.813945E-01,5.929221E-01,6.768561E+03,6.895896E+03,4.349879E-01,5.751138E-01,1.065809E+04,6.850166E+03,2.805757E-01,3.542235E-01,6.752924E+03,4.210472E+03 
11:18:00,1.583477E-01,5.568344E-01,6.125150E+03,6.772184E+03,4.543331E-01,8.205543E-01,1.102753E+04,9.615145E+03,2.813940E-01,5.873043E-01,6.768550E+03,6.834963E+03,4.349870E-01,5.763058E-01,1.065807E+04,6.867398E+03,2.805752E-01,3.552179E-01,6.752913E+03,4.223926E+03 
11:21:00,1.583472E-01,5.569478E-01,6.125141E+03,6.778500E+03,4.543322E-01,8.256207E-01,1.102752E+04,9.675966E+03,2.813934E-01,5.816528E-01,6.768540E+03,6.773652E+03,4.349862E-01,5.774927E-01,1.065806E+04,6.884573E+03,2.805746E-01,3.562053E-01,6.752903E+03,4.237302E+03 
11:24:00,1.583468E-01,5.570650E-01,6.125132E+03,6.784860E+03,4.543314E-01,8.305864E-01,1.102750E+04,9.735654E+03,2.813929E-01,5.759770E-01,6.768530E+03,6.712067E+03,4.349853E-01,5.786752E-01,1.065804E+04,6.901697E+03,2.805741E-01,3.571862E-01,6.752893E+03,4.250604E+03 
11:27:00,1.583463E-01,5.571860E-01,6.125123E+03,6.791263E+03,4.543306E-01,8.354501E-01,1.102749E+04,9.794195E+03,2.813923E-01,5.702861E-01,6.768519E+03,6.650312E+03,4.349845E-01,5.798529E-01,1.065802E+04,6.918768E+03,2.805736E-01,3.581608E-01,6.752882E+03,4.263835E+03 
11:30:00,1.583459E-01,5.573107E-01,6.125115E+03,6.797706E+03,4.543297E-01,8.402098E-01,1.102747E+04,9.851565E+03,2.813918E-01,5.645912E-01,6.768509E+03,6.588512E+03,4.349837E-01,5.810258E-01,1.065801E+04,6.935785E+03,2.805730E-01,3.591290E-01,6.752872E+03,4.276995E+03 
11:33:00,1.583454E-01,5.574389E-01,6.125107E+03,6.804189E+03,4.543289E-01,8.448640E-01,1.102745E+04,9.907748E+03,2.813913E-01,5.589033E-01,6.768499E+03,6.526791E+03,4.349828E-01,5.821935E-01,1.065799E+04,6.952744E+03,2.805725E-01,3.600909E-01,6.752862E+03,4.290082E+03 
11:36:00,1.583450E-01,5.575707E-01,6.125098E+03,6.810713E+03,4.543281E-01,8.494113E-01,1.102744E+04,9.962729E+03,2.813908E-01,5.532343E-01,6.768490E+03,6.465283E+03,4.349820E-01,5.833561E-01,1.065798E+04,6.969643E+03,2.805720E-01,3.610463E-01,6.752852E+03,4.303098E+03 
11:39:00,1.583446E-01,5.577059E-01,6.125090E+03,6.817275E+03,4.543273E-01,8.538500E-01,1.102742E+04,1.001649E+04,2.813903E-01,5.475982E-01,6.768480E+03,6.404143E+03,4.349812E-01,5.845132E-01,1.065796E+04,6.986483E+03,2.805715E-01,3.619954E-01,6.752843E+03,4.316043E+03 
11:42:00,1.583441E-01,5.578445E-01,6.125082E+03,6.823876E+03,4.543265E-01,8.581788E-01,1.102741E+04,1.006901E+04,2.813898E-01,5.420093E-01,6.768470E+03,6.343536E+03,4.349804E-01,5.856650E-01,1.065795E+04,7.003262E+03,2.805710E-01,3.629382E-01,6.752833E+03,4.328916E+03 
11:45:00,1.583437E-01,5.579867E-01,6.125074E+03,6.830516E+03,4.543257E-01,8.623966E-01,1.102739E+04,1.012029E+04,2.813893E-01,5.364828E-01,6.768461E+03,6.283630E+03,4.349797E-01,5.868116E-01,1.065793E+04,7.019982E+03,2.805705E-01,3.638747E-01,6.752823E+03,4.341719E+03 
11:48:00,1.583433E-01,5.581323E-01,6.125067E+03,6.837195E+03,4.543249E-01,8.665023E-01,1.102738E+04,1.017030E+04,2.813888E-01,5.310370E-01,6.768451E+03,6.224631E+03,4.349789E-01,5.879531E-01,1.065792E+04,7.036646E+03,2.805700E-01,3.648052E-01,6.752814E+03,4.354454E+03 
11:51:00,1.583429E-01,5.582814E-01,6.125059E+03,6.843914E+03,4.543241E-01,8.704950E-01,1.102736E+04,1.021904E+04,2.813883E-01,5.256901E-01,6.768442E+03,6.166745E+03,4.349781E-01,5.890901E-01,1.065790E+04,7.053258E+03,2.805695E-01,3.657298E-01,6.752804E+03,4.367122E+03 
11:54:00,1.583425E-01,5.584342E-01,6.125051E+03,6.850674E+03,4.543234E-01,8.743742E-01,1.102735E+04,1.026650E+04,2.813878E-01,5.204619E-01,6.768433E+03,6.110194E+03,4.349774E-01,5.902228E-01,1.065789E+04,7.069823E+03,2.805690E-01,3.666488E-01,6.752795E+03,4.379728E+03 
11:57:00,1.583421E-01,5.585906E-01,6.125044E+03,6.857475E+03,4.543226E-01,8.781390E-01,1.102733E+04,1.031268E+04,2.813873E-01,5.153753E-01,6.768423E+03,6.055237E+03,4.349766E-01,5.913518E-01,1.065787E+04,7.086346E+03,2.805685E-01,3.675624E-01,6.752786E+03,4.392273E+03 
12:00:00,1.583418E-01,5.587509E-01,6.125036E+03,6.864319E+03,4.543219E-01,8.817891E-01,1.102732E+04,1.035757E+04,2.813868E-01,5.104540E-01,6.768414E+03,6.002139E+03,4.349759E-01,5.924777E-01,1.065786E+04,7.102833E+03,2.805680E-01,3.684709E-01,6.752777E+03,4.404760E+03 
12:03:00,1.583414E-01,5.589125E-01,6.125029E+03,6.870170E+03,4.543211E-01,8.853025E-01,1.102731E+04,1.040015E+04,2.813864E-01,5.057104E-01,6.768405E+03,5.950586E+03,4.349751E-01,5.935820E-01,1.065785E+04,7.118313E+03,2.805676E-01,3.693626E-01,6.752768E+03,4.416605E+03 
12:06:00,1.583410E-01,5.590756E-01,6.125022E+03,6.876038E+03,4.543204E-01,8.886781E-01,1.102729E+04,1.044119E+04,2.813859E-01,5.011735E-01,6.768397E+03,5.901358E+03,4.349744E-01,5.946649E-01,1.065783E+04,7.133553E+03,2.805671E-01,3.702372E-01,6.752759E+03,4.428258E+03 
12:09:00,1.583406E-01,5.592404E-01,6.125015E+03,6.881925E+03,4.543197E-01,8.919155E-01,1.102728E+04,1.048067E+04,2.813854E-01,4.968728E-01,6.768388E+03,5.854787E+03,4.349737E-01,5.957268E-01,1.065782E+04,7.148557E+03,2.805666E-01,3.710951E-01,6.752750E+03,4.439723E+03 
12:12:00,1.583403E-01,5.594068E-01,6.125008E+03,6.887830E+03,4.543190E-01,8.950108E-01,1.102726E+04,1.051855E+04,2.813850E-01,4.928441E-01,6.768379E+03,5.811277E+03,4.349730E-01,5.967673E-01,1.065780E+04,7.163320E+03,2.805662E-01,3.719355E-01,6.752742E+03,4.450991E+03 
12:15:00,1.583399E-01,5.595752E-01,6.125001E+03,6.893756E+03,4.543182E-01,8.979654E-01,1.102725E+04,1.055485E+04,2.813845E-01,4.891260E-01,6.768370E+03,5.771259E+03,4.349723E-01,5.977873E-01,1.065779E+04,7.177852E+03,2.805657E-01,3.727903E-01,6.752733E+03,4.462420E+03 
12:18:00,1.583395E-01,5.597459E-01,6.124994E+03,6.899710E+03,4.543175E-01,9.007745E-01,1.102724E+04,1.058951E+04,2.813841E-01,4.857067E-01,6.768362E+03,5.734603E+03,4.349715E-01,5.987876E-01,1.065778E+04,7.192163E+03,2.805653E-01,3.737221E-01,6.752724E+03,4.474717E+03 
12:21:00,1.583392E-01,5.599222E-01,6.124987E+03,6.905727E+03,4.543168E-01,9.034662E-01,1.102722E+04,1.062285E+04,2.813837E-01,4.825670E-01,6.768353E+03,5.701093E+03,4.349709E-01,5.997879E-01,1.065776E+04,7.206474E+03,2.805648E-01,3.748007E-01,6.752716E+03,4.488664E+03 
12:24:00,1.583388E-01,5.601046E-01,6.124980E+03,6.911812E+03,4.543161E-01,9.060413E-01,1.102721E+04,1.065488E+04,2.813832E-01,4.796704E-01,6.768345E+03,5.670317E+03,4.349702E-01,6.007894E-01,1.065775E+04,7.220798E+03,2.805644E-01,3.760831E-01,6.752707E+03,4.504904E+03 
12:27:00,1.583385E-01,5.602938E-01,6.124974E+03,6.917973E+03,4.543155E-01,9.084999E-01,1.102720E+04,1.068560E+04,2.813828E-01,4.769722E-01,6.768337E+03,5.641773E+03,4.349695E-01,6.017928E-01,1.065774E+04,7.235144E+03,2.805640E-01,3.776225E-01,6.752699E+03,4.524035E+03 
12:30:00,1.583381E-01,5.604908E-01,6.124967E+03,6.924222E+03,4.543148E-01,9.108459E-01,1.102718E+04,1.071505E+04,2.813824E-01,4.744173E-01,6.768329E+03,5.614841E+03,4.349688E-01,6.028001E-01,1.065772E+04,7.249532E+03,2.805635E-01,3.794713E-01,6.752691E+03,4.546645E+03 
12:33:00,1.583378E-01,5.606964E-01,6.124961E+03,6.930569E+03,4.543141E-01,9.130800E-01,1.102717E+04,1.074324E+04,2.813819E-01,4.719447E-01,6.768321E+03,5.588836E+03,4.349681E-01,6.038125E-01,1.065771E+04,7.263979E+03,2.805631E-01,3.816569E-01,6.752683E+03,4.573044E+03 
12:36:00,1.583375E-01,5.609111E-01,6.124954E+03,6.937017E+03,4.543134E-01,9.152054E-01,1.102716E+04,1.077021E+04,2.813815E-01,4.695443E-01,6.768312E+03,5.563642E+03,4.349675E-01,6.048299E-01,1.065770E+04,7.278482E+03,2.805627E-01,3.841672E-01,6.752675E+03,4.603095E+03 
12:39:00,1.583371E-01,5.611351E-01,6.124948E+03,6.943570E+03,4.543128E-01,9.172151E-01,1.102715E+04,1.079588E+04,2.813811E-01,4.672205E-01,6.768305E+03,5.539312E+03,4.349668E-01,6.058523E-01,1.065769E+04,7.293041E+03,2.805623E-01,3.869928E-01,6.752667E+03,4.636693E+03 
12:42:00,1.583368E-01,5.613688E-01,6.124942E+03,6.950232E+03,4.543121E-01,9.191086E-01,1.102713E+04,1.082024E+04,2.813807E-01,4.649790E-01,6.768297E+03,5.515908E+03,4.349662E-01,6.068801E-01,1.065767E+04,7.307660E+03,2.805618E-01,3.901320E-01,6.752659E+03,4.673817E+03 
12:45:00,1.583365E-01,5.616123E-01,6.124935E+03,6.957005E+03,4.543115E-01,9.208858E-01,1.102712E+04,1.084329E+04,2.813803E-01,4.628279E-01,6.768289E+03,5.493520E+03,4.349655E-01,6.079135E-01,1.065766E+04,7.322344E+03,2.805614E-01,3.935807E-01,6.752651E+03,4.714424E+03 
12:48:00,1.583361E-01,5.618659E-01,6.124929E+03,6.963890E+03,4.543108E-01,9.225467E-01,1.102711E+04,1.086504E+04,2.813799E-01,4.607754E-01,6.768281E+03,5.472241E+03,4.349649E-01,6.089529E-01,1.065765E+04,7.337093E+03,2.805610E-01,3.973336E-01,6.752643E+03,4.758452E+03 
12:51:00,1.583358E-01,5.621291E-01,6.124923E+03,6.970885E+03,4.543102E-01,9.240887E-01,1.102710E+04,1.088544E+04,2.813795E-01,4.588301E-01,6.768273E+03,5.452170E+03,4.349642E-01,6.099972E-01,1.065764E+04,7.351899E+03,2.805606E-01,4.013817E-01,6.752635E+03,4.805803E+03 
12:54:00,1.583355E-01,5.624024E-01,6.124917E+03,6.977993E+03,4.543096E-01,9.255121E-01,1.102709E+04,1.090452E+04,2.813791E-01,4.569946E-01,6.768266E+03,5.433332E+03,4.349636E-01,6.110473E-01,1.065763E+04,7.366769E+03,2.805602E-01,4.057193E-01,6.752628E+03,4.856409E+03 
12:57:00,1.583352E-01,5.626858E-01,6.124911E+03,6.985214E+03,4.543090E-01,9.268127E-01,1.102707E+04,1.092221E+04,2.813787E-01,4.552702E-01,6.768258E+03,5.415745E+03,4.349630E-01,6.121035E-01,1.065761E+04,7.381709E+03,2.805598E-01,4.103376E-01,6.752620E+03,4.910174E+03 
13:00:00,1.583349E-01,5.629794E-01,6.124905E+03,6.992551E+03,4.543083E-01,9.279951E-01,1.102706E+04,1.093857E+04,2.813783E-01,4.536574E-01,6.768251E+03,5.399414E+03,4.349624E-01,6.131660E-01,1.065760E+04,7.396718E+03,2.805594E-01,4.152265E-01,6.752613E+03,4.966982E+03 
13:03:00,1.583346E-01,5.632792E-01,6.124899E+03,6.998445E+03,4.543077E-01,9.290272E-01,1.102705E+04,1.095209E+04,2.813779E-01,4.521380E-01,6.768243E+03,5.383453E+03,4.349617E-01,6.142038E-01,1.065759E+04,7.410305E+03,2.805590E-01,4.203555E-01,6.752605E+03,5.025811E+03 
13:06:00,1.583343E-01,5.635852E-01,6.124894E+03,7.004408E+03,4.543071E-01,9.299082E-01,1.102704E+04,1.096391E+04,2.813775E-01,4.507084E-01,6.768236E+03,5.368501E+03,4.349611E-01,6.152188E-01,1.065758E+04,7.423635E+03,2.805587E-01,4.257113E-01,6.752598E+03,5.087193E+03 
13:09:00,1.583340E-01,5.638972E-01,6.124888E+03,7.010439E+03,4.543065E-01,9.306375E-01,1.102703E+04,1.097403E+04,2.813771E-01,4.493650E-01,6.768229E+03,5.354521E+03,4.349605E-01,6.162106E-01,1.065757E+04,7.436703E+03,2.805583E-01,4.312803E-01,6.752591E+03,5.150973E+03 
13:12:00,1.583337E-01,5.642150E-01,6.124882E+03,7.016536E+03,4.543059E-01,9.312158E-01,1.102702E+04,1.098245E+04,2.813768E-01,4.481039E-01,6.768222E+03,5.341466E+03,4.349599E-01,6.171787E-01,1.065756E+04,7.449504E+03,2.805579E-01,4.370487E-01,6.752583E+03,5.216996E+03 
13:15:00,1.583334E-01,5.645385E-01,6.124877E+03,7.022697E+03,4.543053E-01,9.316476E-01,1.102700E+04,1.098922E+04,2.813764E-01,4.469209E-01,6.768215E+03,5.329290E+03,4.349593E-01,6.181226E-01,1.065754E+04,7.462035E+03,2.805575E-01,4.430025E-01,6.752576E+03,5.285106E+03 
13:18:00,1.583331E-01,5.648673E-01,6.124871E+03,7.028917E+03,4.543047E-01,9.319272E-01,1.102699E+04,1.099428E+04,2.813760E-01,4.458110E-01,6.768208E+03,5.317935E+03,4.349588E-01,6.190417E-01,1.065753E+04,7.474286E+03,2.805571E-01,4.491268E-01,6.752569E+03,5.355134E+03 
13:21:00,1.583328E-01,5.652052E-01,6.124865E+03,7.035240E+03,4.543042E-01,9.320863E-01,1.102698E+04,1.099798E+04,2.813756E-01,4.447863E-01,6.768201E+03,5.307540E+03,4.349582E-01,6.199663E-01,1.065752E+04,7.486598E+03,2.805568E-01,4.554263E-01,6.752562E+03,5.427133E+03 
13:24:00,1.583325E-01,5.655519E-01,6.124860E+03,7.041661E+03,4.543036E-01,9.321251E-01,1.102697E+04,1.100033E+04,2.813753E-01,4.438436E-01,6.768194E+03,5.298067E+03,4.349576E-01,6.208938E-01,1.065751E+04,7.498944E+03,2.805564E-01,4.618880E-01,6.752555E+03,5.500958E+03 
13:27:00,1.583322E-01,5.659069E-01,6.124855E+03,7.048176E+03,4.543030E-01,9.320435E-01,1.102696E+04,1.100132E+04,2.813749E-01,4.429778E-01,6.768187E+03,5.289459E+03,4.349570E-01,6.218238E-01,1.065750E+04,7.511316E+03,2.805561E-01,4.684976E-01,6.752548E+03,5.576446E+03 
13:30:00,1.583320E-01,5.662701E-01,6.124849E+03,7.054783E+03,4.543024E-01,9.318413E-01,1.102695E+04,1.100096E+04,2.813746E-01,4.421842E-01,6.768180E+03,5.281663E+03,4.349565E-01,6.227557E-01,1.065749E+04,7.523711E+03,2.805557E-01,4.752420E-01,6.752541E+03,5.653451E+03 
13:33:00,1.583317E-01,5.666411E-01,6.124844E+03,7.061478E+03,4.543019E-01,9.315187E-01,1.102694E+04,1.099925E+04,2.813742E-01,4.414583E-01,6.768173E+03,5.274629E+03,4.349559E-01,6.236889E-01,1.065748E+04,7.536121E+03,2.805553E-01,4.821092E-01,6.752534E+03,5.731839E+03 
13:36:00,1.583314E-01,5.670194E-01,6.124839E+03,7.068256E+03,4.543013E-01,9.310758E-01,1.102693E+04,1.099617E+04,2.813739E-01,4.407952E-01,6.768166E+03,5.268302E+03,4.349553E-01,6.246230E-01,1.065747E+04,7.548540E+03,2.805550E-01,4.890861E-01,6.752528E+03,5.811460E+03 
13:39:00,1.583311E-01,5.674049E-01,6.124833E+03,7.075114E+03,4.543008E-01,9.305127E-01,1.102692E+04,1.099175E+04,2.813735E-01,4.401907E-01,6.768160E+03,5.262634E+03,4.349548E-01,6.255575E-01,1.065746E+04,7.560964E+03,2.805546E-01,4.961609E-01,6.752521E+03,5.892183E+03 
13:42:00,1.583309E-01,5.677970E-01,6.124828E+03,7.082047E+03,4.543002E-01,9.298300E-01,1.102691E+04,1.098598E+04,2.813732E-01,4.396410E-01,6.768153E+03,5.257582E+03,4.349542E-01,6.264918E-01,1.065745E+04,7.573386E+03,2.805543E-01,5.033232E-01,6.752514E+03,5.973891E+03 
13:45:00,1.583306E-01,5.681954E-01,6.124823E+03,7.089051E+03,4.542997E-01,9.290278E-01,1.102690E+04,1.097887E+04,2.813728E-01,4.391416E-01,6.768147E+03,5.253097E+03,4.349537E-01,6.274256E-01,1.065744E+04,7.585801E+03,2.805539E-01,5.105612E-01,6.752508E+03,6.056451E+03 
13:48:00,1.583303E-01,5.685997E-01,6.124818E+03,7.096120E+03,4.542992E-01,9.281066E-01,1.102689E+04,1.097042E+04,2.813725E-01,4.386891E-01,6.768140E+03,5.249139E+03,4.349532E-01,6.283584E-01,1.065743E+04,7.598206E+03,2.805536E-01,5.178646E-01,6.752501E+03,6.139746E+03 
13:51:00,1.583301E-01,5.690095E-01,6.124813E+03,7.103251E+03,4.542986E-01,9.270670E-01,1.102688E+04,1.096064E+04,2.813722E-01,4.382801E-01,6.768134E+03,5.245670E+03,4.349526E-01,6.292898E-01,1.065742E+04,7.610595E+03,2.805533E-01,5.252244E-01,6.752495E+03,6.223677E+03 
13:54:00,1.583298E-01,5.694242E-01,6.124808E+03,7.110439E+03,4.542981E-01,9.259097E-01,1.102687E+04,1.094953E+04,2.813718E-01,4.379109E-01,6.768128E+03,5.242650E+03,4.349521E-01,6.302196E-01,1.065741E+04,7.622966E+03,2.805529E-01,5.326303E-01,6.752489E+03,6.308126E+03 
13:57:00,1.583295E-01,5.698436E-01,6.124803E+03,7.117678E+03,4.542976E-01,9.246354E-01,1.102686E+04,1.093710E+04,2.813715E-01,4.375786E-01,6.768121E+03,5.240043E+03,4.349516E-01,6.311473E-01,1.065740E+04,7.635313E+03,2.805526E-01,5.400733E-01,6.752482E+03,6.392993E+03 
14:00:00,1.583293E-01,5.702672E-01,6.124798E+03,7.124966E+03,4.542971E-01,9.232448E-01,1.102685E+04,1.092337E+04,2.813712E-01,4.372803E-01,6.768115E+03,5.237821E+03,4.349511E-01,6.320727E-01,1.065739E+04,7.647634E+03,2.805523E-01,5.475457E-01,6.752476E+03,6.478191E+03 
14:03:00,1.583290E-01,5.706879E-01,6.124793E+03,7.129700E+03,4.542965E-01,9.216855E-01,1.102684E+04,1.090583E+04,2.813708E-01,4.369844E-01,6.768109E+03,5.234491E+03,4.349505E-01,6.329504E-01,1.065738E+04,7.657508E+03,2.805519E-01,5.550061E-01,6.752470E+03,6.562121E+03 
14:06:00,1.583288E-01,5.711054E-01,6.124789E+03,7.134398E+03,4.542960E-01,9.199570E-01,1.102683E+04,1.088639E+04,2.813705E-01,4.366856E-01,6.768103E+03,5.231130E+03,4.349500E-01,6.337764E-01,1.065737E+04,7.666802E+03,2.805516E-01,5.624460E-01,6.752464E+03,6.645821E+03 
14:09:00,1.583285E-01,5.715191E-01,6.124784E+03,7.139053E+03,4.542955E-01,9.180598E-01,1.102682E+04,1.086505E+04,2.813702E-01,4.363815E-01,6.768097E+03,5.227708E+03,4.349495E-01,6.345501E-01,1.065736E+04,7.675506E+03,2.805513E-01,5.698584E-01,6.752457E+03,6.729211E+03 
14:12:00,1.583283E-01,5.719284E-01,6.124779E+03,7.143659E+03,4.542950E-01,9.159942E-01,1.102681E+04,1.084181E+04,2.813699E-01,4.360689E-01,6.768091E+03,5.224191E+03,4.349490E-01,6.352703E-01,1.065735E+04,7.683610E+03,2.805510E-01,5.772346E-01,6.752451E+03,6.812194E+03 
14:15:00,1.583280E-01,5.723329E-01,6.124775E+03,7.148211E+03,4.542945E-01,9.137608E-01,1.102680E+04,1.081669E+04,2.813696E-01,4.357453E-01,6.768085E+03,5.220550E+03,4.349485E-01,6.359362E-01,1.065734E+04,7.691101E+03,2.805507E-01,5.845676E-01,6.752445E+03,6.894692E+03 
14:18:00,1.583278E-01,5.727321E-01,6.124770E+03,7.152703E+03,4.542940E-01,9.113603E-01,1.102679E+04,1.078968E+04,2.813693E-01,4.354084E-01,6.768079E+03,5.216760E+03,4.349480E-01,6.365469E-01,1.065733E+04,7.697973E+03,2.805504E-01,5.918511E-01,6.752439E+03,6.976633E+03 
14:21:00,1.583276E-01,5.731320E-01,6.124765E+03,7.157203E+03,4.542936E-01,9.088467E-01,1.102678E+04,1.076141E+04,2.813690E-01,4.350842E-01,6.768073E+03,5.213113E+03,4.349476E-01,6.371463E-01,1.065732E+04,7.704716E+03,2.805501E-01,5.991100E-01,6.752434E+03,7.058297E+03 
14:24:00,1.583273E-01,5.735322E-01,6.124761E+03,7.161706E+03,4.542931E-01,9.062223E-01,1.102677E+04,1.073188E+04,2.813687E-01,4.347730E-01,6.768067E+03,5.209612E+03,4.349471E-01,6.377368E-01,1.065731E+04,7.711360E+03,2.805497E-01,6.063387E-01,6.752428E+03,7.139621E+03 
14:27:00,1.583271E-01,5.739323E-01,6.124756E+03,7.166209E+03,4.542926E-01,9.034886E-01,1.102676E+04,1.070113E+04,2.813684E-01,4.344730E-01,6.768061E+03,5.206237E+03,4.349466E-01,6.383179E-01,1.065730E+04,7.717898E+03,2.805494E-01,6.135320E-01,6.752422E+03,7.220548E+03 
14:30:00,1.583269E-01,5.743319E-01,6.124752E+03,7.170706E+03,4.542921E-01,9.006472E-01,1.102675E+04,1.066917E+04,2.813681E-01,4.341822E-01,6.768056E+03,5.202966E+03,4.349461E-01,6.388889E-01,1.065729E+04,7.724322E+03,2.805491E-01,6.206837E-01,6.752416E+03,7.301006E+03 
14:33:00,1.583266E-01,5.747308E-01,6.124747E+03,7.175195E+03,4.542916E-01,8.976999E-01,1.102674E+04,1.063601E+04,2.813678E-01,4.338990E-01,6.768050E+03,5.199779E+03,4.349456E-01,6.394491E-01,1.065728E+04,7.730625E+03,2.805488E-01,6.277887E-01,6.752411E+03,7.380940E+03 
14:36:00,1.583264E-01,5.751287E-01,6.124743E+03,7.179672E+03,4.542912E-01,8.946486E-01,1.102673E+04,1.060168E+04,2.813675E-01,4.336217E-01,6.768044E+03,5.196660E+03,4.349452E-01,6.399980E-01,1.065727E+04,7.736800E+03,2.805486E-01,6.348426E-01,6.752405E+03,7.460297E+03 
14:39:00,1.583262E-01,5.755252E-01,6.124739E+03,7.184134E+03,4.542907E-01,8.914953E-01,1.102672E+04,1.056621E+04,2.813672E-01,4.333488E-01,6.768039E+03,5.193590E+03,4.349447E-01,6.405348E-01,1.065726E+04,7.742840E+03,2.805483E-01,6.418398E-01,6.752399E+03,7.539018E+03 
14:42:00,1.583259E-01,5.759201E-01,6.124734E+03,7.188578E+03,4.542903E-01,8.882426E-01,1.102672E+04,1.052962E+04,2.813669E-01,4.330790E-01,6.768033E+03,5.190554E+03,4.349443E-01,6.410591E-01,1.065726E+04,7.748738E+03,2.805480E-01,6.487762E-01,6.752394E+03,7.617053E+03 
14:45:00,1.583257E-01,5.763132E-01,6.124730E+03,7.193002E+03,4.542898E-01,8.848928E-01,1.102671E+04,1.049193E+04,2.813666E-01,4.328110E-01,6.768028E+03,5.187539E+03,4.349438E-01,6.415705E-01,1.065725E+04,7.754492E+03,2.805477E-01,6.556478E-01,6.752388E+03,7.694362E+03 
14:48:00,1.583255E-01,5.767042E-01,6.124726E+03,7.197401E+03,4.542893E-01,8.814490E-01,1.102670E+04,1.045319E+04,2.813663E-01,4.325437E-01,6.768022E+03,5.184532E+03,4.349434E-01,6.420686E-01,1.065724E+04,7.760096E+03,2.805474E-01,6.624503E-01,6.752383E+03,7.770891E+03 
14:51:00,1.583253E-01,5.770928E-01,6.124721E+03,7.201774E+03,4.542889E-01,8.779142E-01,1.102669E+04,1.041343E+04,2.813660E-01,4.322761E-01,6.768017E+03,5.181522E+03,4.349429E-01,6.425532E-01,1.065723E+04,7.765548E+03,2.805471E-01,6.691799E-01,6.752377E+03,7.846601E+03 
14:54:00,1.583250E-01,5.774789E-01,6.124717E+03,7.206119E+03,4.542885E-01,8.742916E-01,1.102668E+04,1.037267E+04,2.813658E-01,4.320074E-01,6.768012E+03,5.178499E+03,4.349425E-01,6.430240E-01,1.065722E+04,7.770845E+03,2.805468E-01,6.758334E-01,6.752372E+03,7.921455E+03 
14:57:00,1.583248E-01,5.778621E-01,6.124713E+03,7.210432E+03,4.542880E-01,8.705848E-01,1.102667E+04,1.033097E+04,2.813655E-01,4.317366E-01,6.768006E+03,5.175452E+03,4.349420E-01,6.434809E-01,1.065721E+04,7.775985E+03,2.805466E-01,6.824070E-01,6.752367E+03,7.995410E+03 
15:00:00,1.583246E-01,5.782424E-01,6.124709E+03,7.214711E+03,4.542876E-01,8.667977E-01,1.102667E+04,1.028837E+04,2.813652E-01,4.314631E-01,6.768001E+03,5.172375E+03,4.349416E-01,6.439236E-01,1.065720E+04,7.780966E+03,2.805463E-01,6.888963E-01,6.752361E+03,8.068417E+03 
15:03:00,1.583244E-01,5.786115E-01,6.124705E+03,7.215840E+03,4.542871E-01,8.628712E-01,1.102666E+04,1.024190E+04,2.813649E-01,4.311479E-01,6.767996E+03,5.167470E+03,4.349412E-01,6.442929E-01,1.065720E+04,7.782828E+03,2.805460E-01,6.952567E-01,6.752356E+03,8.138613E+03 
15:06:00,1.583242E-01,5.789693E-01,6.124701E+03,7.216842E+03,4.542867E-01,8.588078E-01,1.102665E+04,1.019390E+04,2.813647E-01,4.307912E-01,6.767991E+03,5.162096E+03,4.349407E-01,6.445893E-01,1.065719E+04,7.783871E+03,2.805457E-01,7.014811E-01,6.752351E+03,8.207280E+03 
15:09:00,1.583240E-01,5.793155E-01,6.124697E+03,7.217713E+03,4.542863E-01,8.546119E-01,1.102664E+04,1.014440E+04,2.813644E-01,4.303918E-01,6.767986E+03,5.156243E+03,4.349403E-01,6.448122E-01,1.065718E+04,7.784086E+03,2.805455E-01,7.075643E-01,6.752346E+03,8.274359E+03 
15:12:00,1.583238E-01,5.796497E-01,6.124693E+03,7.218450E+03,4.542859E-01,8.502808E-01,1.102663E+04,1.009339E+04,2.813641E-01,4.298341E-01,6.767981E+03,5.148610E+03,4.349399E-01,6.447882E-01,1.065717E+04,7.781524E+03,2.805452E-01,7.139255E-01,6.752341E+03,8.344564E+03 
15:15:00,1.583236E-01,5.799716E-01,6.124689E+03,7.219049E+03,4.542854E-01,8.458167E-01,1.102662E+04,1.004087E+04,2.813639E-01,4.292066E-01,6.767976E+03,5.140191E+03,4.349395E-01,6.446524E-01,1.065716E+04,7.777704E+03,2.805449E-01,7.202257E-01,6.752336E+03,8.414083E+03 
15:18:00,1.583233E-01,5.802810E-01,6.124685E+03,7.219505E+03,4.542850E-01,8.412246E-01,1.102662E+04,9.986920E+03,2.813636E-01,4.285229E-01,6.767971E+03,5.131140E+03,4.349391E-01,6.444261E-01,1.065716E+04,7.772868E+03,2.805447E-01,7.264130E-01,6.752331E+03,8.482332E+03 
15:21:00,1.583231E-01,5.805853E-01,6.124681E+03,7.219906E+03,4.542846E-01,8.365727E-01,1.102661E+04,9.932295E+03,2.813633E-01,4.278215E-01,6.767966E+03,5.121890E+03,4.349387E-01,6.441697E-01,1.065715E+04,7.767692E+03,2.805444E-01,7.325223E-01,6.752326E+03,8.549702E+03 
15:24:00,1.583229E-01,5.808844E-01,6.124677E+03,7.220247E+03,4.542842E-01,8.318686E-01,1.102660E+04,9.877082E+03,2.813631E-01,4.271015E-01,6.767961E+03,5.112431E+03,4.349382E-01,6.438827E-01,1.065714E+04,7.762172E+03,2.805442E-01,7.385479E-01,6.752321E+03,8.616132E+03 
15:27:00,1.583227E-01,5.811780E-01,6.124673E+03,7.220527E+03,4.542838E-01,8.271185E-01,1.102659E+04,9.821352E+03,2.813628E-01,4.263625E-01,6.767956E+03,5.102757E+03,4.349378E-01,6.435651E-01,1.065713E+04,7.756307E+03,2.805439E-01,7.444872E-01,6.752316E+03,8.681591E+03 
15:30:00,1.583225E-01,5.814661E-01,6.124669E+03,7.220745E+03,4.542834E-01,8.223356E-01,1.102659E+04,9.765251E+03,2.813626E-01,4.257185E-01,6.767951E+03,5.094154E+03,4.349374E-01,6.433885E-01,1.065713E+04,7.752029E+03,2.805437E-01,7.499152E-01,6.752311E+03,8.741298E+03 
15:33:00,1.583223E-01,5.817485E-01,6.124665E+03,7.220899E+03,4.542830E-01,8.175297E-01,1.102658E+04,9.708893E+03,2.813623E-01,4.250796E-01,6.767946E+03,5.085606E+03,4.349371E-01,6.432165E-01,1.065712E+04,7.747801E+03,2.805434E-01,7.551627E-01,6.752307E+03,8.798975E+03 
15:36:00,1.583221E-01,5.820253E-01,6.124662E+03,7.220989E+03,4.542826E-01,8.127082E-01,1.102657E+04,9.652358E+03,2.813621E-01,4.244304E-01,6.767942E+03,5.076942E+03,4.349367E-01,6.430258E-01,1.065711E+04,7.743363E+03,2.805432E-01,7.602759E-01,6.752302E+03,8.855142E+03 
15:39:00,1.583219E-01,5.822964E-01,6.124658E+03,7.221016E+03,4.542822E-01,8.078780E-01,1.102656E+04,9.595727E+03,2.813618E-01,4.237692E-01,6.767937E+03,5.068144E+03,4.349363E-01,6.428140E-01,1.065710E+04,7.738688E+03,2.805429E-01,7.652562E-01,6.752297E+03,8.909813E+03 
15:42:00,1.583217E-01,5.825619E-01,6.124654E+03,7.220978E+03,4.542818E-01,8.030480E-01,1.102656E+04,9.539096E+03,2.813616E-01,4.230950E-01,6.767932E+03,5.059199E+03,4.349359E-01,6.425793E-01,1.065710E+04,7.733755E+03,2.805427E-01,7.701040E-01,6.752293E+03,8.962994E+03 
15:45:00,1.583215E-01,5.828217E-01,6.124650E+03,7.220878E+03,4.542814E-01,7.982264E-01,1.102655E+04,9.482560E+03,2.813614E-01,4.224073E-01,6.767928E+03,5.050102E+03,4.349355E-01,6.423212E-01,1.065709E+04,7.728558E+03,2.805424E-01,7.748172E-01,6.752288E+03,9.014660E+03 
15:48:00,1.583214E-01,5.830753E-01,6.124647E+03,7.220708E+03,4.542811E-01,7.934278E-01,1.102654E+04,9.426283E+03,2.813611E-01,4.217071E-01,6.767923E+03,5.040865E+03,4.349351E-01,6.420401E-01,1.065708E+04,7.723104E+03,2.805422E-01,7.793864E-01,6.752283E+03,9.064706E+03 
15:51:00,1.583212E-01,5.833231E-01,6.124643E+03,7.220472E+03,4.542807E-01,7.886592E-01,1.102653E+04,9.370343E+03,2.813609E-01,4.209943E-01,6.767919E+03,5.031486E+03,4.349348E-01,6.417365E-01,1.065707E+04,7.717396E+03,2.805420E-01,7.838107E-01,6.752279E+03,9.113121E+03 
15:54:00,1.583210E-01,5.835653E-01,6.124640E+03,7.220173E+03,4.542803E-01,7.839281E-01,1.102653E+04,9.314825E+03,2.813606E-01,4.202691E-01,6.767914E+03,5.021968E+03,4.349344E-01,6.414109E-01,1.065707E+04,7.711441E+03,2.805417E-01,7.880879E-01,6.752274E+03,9.159882E+03 
15:57:00,1.583208E-01,5.838022E-01,6.124636E+03,7.219814E+03,4.542799E-01,7.792437E-01,1.102652E+04,9.259833E+03,2.813604E-01,4.195320E-01,6.767910E+03,5.012315E+03,4.349340E-01,6.410643E-01,1.065706E+04,7.705248E+03,2.805415E-01,7.922144E-01,6.752270E+03,9.204947E+03 
16:00:00,1.583206E-01,5.840337E-01,6.124632E+03,7.219395E+03,4.542796E-01,7.746171E-01,1.102651E+04,9.205490E+03,2.813602E-01,4.187832E-01,6.767905E+03,5.002532E+03,4.349337E-01,6.406969E-01,1.065705E+04,7.698823E+03,2.805413E-01,7.961870E-01,6.752266E+03,9.248281E+03 
16:03:00,1.583204E-01,5.842573E-01,6.124629E+03,7.217879E+03,4.542792E-01,7.700383E-01,1.102650E+04,9.150921E+03,2.813600E-01,4.180112E-01,6.767901E+03,4.992034E+03,4.349333E-01,6.402906E-01,1.065705E+04,7.691196E+03,2.805410E-01,7.999901E-01,6.752261E+03,9.289254E+03 
16:06:00,1.583202E-01,5.844739E-01,6.124625E+03,7.216283E+03,4.542788E-01,7.655110E-01,1.102650E+04,9.096932E+03,2.813597E-01,4.172152E-01,6.767897E+03,4.981265E+03,4.349329E-01,6.398452E-01,1.065704E+04,7.683128E+03,2.805408E-01,8.036267E-01,6.752257E+03,9.328355E+03 
16:09:00,1.583200E-01,5.846831E-01,6.124622E+03,7.214606E+03,4.542785E-01,7.610502E-01,1.102649E+04,9.043689E+03,2.813595E-01,4.163954E-01,6.767892E+03,4.970230E+03,4.349326E-01,6.393606E-01,1.065703E+04,7.674620E+03,2.805406E-01,8.070913E-01,6.752253E+03,9.365521E+03 
16:12:00,1.583199E-01,5.848849E-01,6.124618E+03,7.212844E+03,4.542781E-01,7.566692E-01,1.102648E+04,8.991346E+03,2.813593E-01,4.155523E-01,6.767888E+03,4.958932E+03,4.349322E-01,6.388366E-01,1.065703E+04,7.665668E+03,2.805404E-01,8.103761E-01,6.752248E+03,9.400663E+03 
16:15:00,1.583197E-01,5.850795E-01,6.124615E+03,7.211001E+03,4.542778E-01,7.523799E-01,1.102648E+04,8.940033E+03,2.813591E-01,4.146859E-01,6.767884E+03,4.947372E+03,4.349319E-01,6.382730E-01,1.065702E+04,7.656271E+03,2.805401E-01,8.134856E-01,6.752244E+03,9.433834E+03 
16:18:00,1.583195E-01,5.852668E-01,6.124612E+03,7.209076E+03,4.542774E-01,7.481955E-01,1.102647E+04,8.889901E+03,2.813588E-01,4.137962E-01,6.767880E+03,4.935550E+03,4.349315E-01,6.376692E-01,1.065701E+04,7.646422E+03,2.805399E-01,8.164211E-01,6.752240E+03,9.465047E+03 
16:21:00,1.583193E-01,5.854497E-01,6.124608E+03,7.207102E+03,4.542771E-01,7.441488E-01,1.102646E+04,8.841317E+03,2.813586E-01,4.128952E-01,6.767875E+03,4.923600E+03,4.349312E-01,6.370433E-01,1.065701E+04,7.636325E+03,2.805397E-01,8.191962E-01,6.752236E+03,9.494455E+03 
16:24:00,1.583192E-01,5.856284E-01,6.124605E+03,7.205081E+03,4.542767E-01,7.402630E-01,1.102646E+04,8.794544E+03,2.813584E-01,4.119833E-01,6.767871E+03,4.911527E+03,4.349308E-01,6.364065E-01,1.065700E+04,7.626104E+03,2.805395E-01,8.218110E-01,6.752232E+03,9.522061E+03 
16:27:00,1.583190E-01,5.858033E-01,6.124602E+03,7.203016E+03,4.542764E-01,7.365556E-01,1.102645E+04,8.749778E+03,2.813582E-01,4.110604E-01,6.767867E+03,4.899332E+03,4.349305E-01,6.357988E-01,1.065699E+04,7.616211E+03,2.805393E-01,8.242653E-01,6.752228E+03,9.547860E+03 
16:30:00,1.583188E-01,5.859747E-01,6.124598E+03,7.200913E+03,4.542760E-01,7.330123E-01,1.102644E+04,8.706857E+03,2.813580E-01,4.101267E-01,6.767863E+03,4.887015E+03,4.349302E-01,6.352419E-01,1.065699E+04,7.606889E+03,2.805391E-01,8.265572E-01,6.752224E+03,9.571833E+03 
16:33:00,1.583186E-01,5.861434E-01,6.124595E+03,7.198779E+03,4.542757E-01,7.296111E-01,1.102644E+04,8.665534E+03,2.813578E-01,4.091824E-01,6.767859E+03,4.874579E+03,4.349298E-01,6.347607E-01,1.065698E+04,7.598419E+03,2.805389E-01,8.286827E-01,6.752220E+03,9.593933E+03 
16:36:00,1.583185E-01,5.863099E-01,6.124592E+03,7.196620E+03,4.542754E-01,7.260726E-01,1.102643E+04,8.622667E+03,2.813576E-01,4.080912E-01,6.767855E+03,4.860489E+03,4.349295E-01,6.341986E-01,1.065697E+04,7.589037E+03,2.805386E-01,8.308707E-01,6.752216E+03,9.616737E+03 
16:39:00,1.583183E-01,5.864743E-01,6.124589E+03,7.194437E+03,4.542750E-01,7.225719E-01,1.102643E+04,8.580227E+03,2.813573E-01,4.069597E-01,6.767851E+03,4.845947E+03,4.349292E-01,6.337326E-01,1.065697E+04,7.580738E+03,2.805384E-01,8.329344E-01,6.752212E+03,9.638140E+03 
16:42:00,1.583181E-01,5.866360E-01,6.124585E+03,7.192225E+03,4.542747E-01,7.191075E-01,1.102642E+04,8.538194E+03,2.813571E-01,4.058069E-01,6.767847E+03,4.831165E+03,4.349289E-01,6.334045E-01,1.065696E+04,7.573990E+03,2.805382E-01,8.348410E-01,6.752208E+03,9.657777E+03 
16:45:00,1.583180E-01,5.867951E-01,6.124582E+03,7.189982E+03,4.542744E-01,7.156476E-01,1.102641E+04,8.496212E+03,2.813569E-01,4.046325E-01,6.767843E+03,4.816140E+03,4.349285E-01,6.332031E-01,1.065696E+04,7.568666E+03,2.805380E-01,8.365873E-01,6.752204E+03,9.675612E+03 
16:48:00,1.583178E-01,5.869516E-01,6.124579E+03,7.187711E+03,4.542741E-01,7.121903E-01,1.102641E+04,8.454260E+03,2.813567E-01,4.034365E-01,6.767839E+03,4.800872E+03,4.349282E-01,6.331347E-01,1.065695E+04,7.564839E+03,2.805378E-01,8.381740E-01,6.752200E+03,9.691650E+03 
16:51:00,1.583176E-01,5.871058E-01,6.124576E+03,7.185414E+03,4.542738E-01,7.087396E-01,1.102640E+04,8.412382E+03,2.813565E-01,4.022190E-01,6.767835E+03,4.785363E+03,4.349279E-01,6.332016E-01,1.065694E+04,7.562533E+03,2.805376E-01,8.395931E-01,6.752196E+03,9.705803E+03 
16:54:00,1.583175E-01,5.872579E-01,6.124573E+03,7.183094E+03,4.542734E-01,7.055562E-01,1.102640E+04,8.373512E+03,2.813563E-01,4.011169E-01,6.767832E+03,4.771151E+03,4.349276E-01,6.335922E-01,1.065694E+04,7.563869E+03,2.805374E-01,8.406055E-01,6.752193E+03,9.715380E+03 
16:57:00,1.583173E-01,5.874088E-01,6.124570E+03,7.180759E+03,4.542731E-01,7.024435E-01,1.102639E+04,8.335436E+03,2.813561E-01,4.000236E-01,6.767828E+03,4.757038E+03,4.349273E-01,6.341571E-01,1.065693E+04,7.567165E+03,2.805372E-01,8.413888E-01,6.752189E+03,9.722381E+03 
17:00:00,1.583172E-01,5.875597E-01,6.124567E+03,7.178425E+03,4.542728E-01,6.993688E-01,1.102638E+04,8.297787E+03,2.813559E-01,3.989201E-01,6.767824E+03,4.742811E+03,4.349270E-01,6.348688E-01,1.065693E+04,7.572113E+03,2.805370E-01,8.419672E-01,6.752185E+03,9.727077E+03 
17:03:00,1.583170E-01,5.877087E-01,6.124564E+03,7.175061E+03,4.542725E-01,6.963143E-01,1.102638E+04,8.259602E+03,2.813557E-01,3.977952E-01,6.767820E+03,4.727889E+03,4.349267E-01,6.357082E-01,1.065692E+04,7.577732E+03,2.805369E-01,8.423207E-01,6.752181E+03,9.728789E+03 
17:06:00,1.583168E-01,5.878561E-01,6.124561E+03,7.171679E+03,4.542722E-01,6.932802E-01,1.102637E+04,8.221646E+03,2.813556E-01,3.966487E-01,6.767817E+03,4.712723E+03,4.349264E-01,6.366708E-01,1.065691E+04,7.584739E+03,2.805367E-01,8.424056E-01,6.752178E+03,9.727480E+03 
17:09:00,1.583167E-01,5.880033E-01,6.124558E+03,7.168295E+03,4.542719E-01,6.902660E-01,1.102637E+04,8.183915E+03,2.813554E-01,3.954804E-01,6.767813E+03,4.697313E+03,4.349261E-01,6.377503E-01,1.065691E+04,7.593060E+03,2.805365E-01,8.421287E-01,6.752174E+03,9.722100E+03 
17:12:00,1.583165E-01,5.881550E-01,6.124555E+03,7.164961E+03,4.542716E-01,6.872694E-01,1.102636E+04,8.146381E+03,2.813552E-01,3.942900E-01,6.767809E+03,4.681656E+03,4.349258E-01,6.389386E-01,1.065690E+04,7.602605E+03,2.805363E-01,8.414864E-01,6.752171E+03,9.712610E+03 
17:15:00,1.583164E-01,5.883200E-01,6.124552E+03,7.161777E+03,4.542713E-01,6.842880E-01,1.102635E+04,8.109018E+03,2.813550E-01,3.930779E-01,6.767806E+03,4.665753E+03,4.349255E-01,6.402262E-01,1.065690E+04,7.613267E+03,2.805361E-01,8.404974E-01,6.752167E+03,9.699220E+03 
17:18:00,1.583162E-01,5.885085E-01,6.124549E+03,7.158858E+03,4.542710E-01,6.813194E-01,1.102635E+04,8.071799E+03,2.813548E-01,3.918442E-01,6.767802E+03,4.649607E+03,4.349252E-01,6.416023E-01,1.065689E+04,7.624925E+03,2.805359E-01,8.391718E-01,6.752163E+03,9.682043E+03 
17:21:00,1.583161E-01,5.887337E-01,6.124546E+03,7.156352E+03,4.542707E-01,6.783793E-01,1.102634E+04,8.034902E+03,2.813546E-01,3.906008E-01,6.767799E+03,4.633353E+03,4.349249E-01,6.430729E-01,1.065689E+04,7.637647E+03,2.805357E-01,8.375278E-01,6.752160E+03,9.661284E+03 
17:24:00,1.583159E-01,5.890049E-01,6.124543E+03,7.154363E+03,4.542704E-01,6.754645E-01,1.102634E+04,7.998289E+03,2.813544E-01,3.893481E-01,6.767795E+03,4.616993E+03,4.349246E-01,6.446252E-01,1.065688E+04,7.651288E+03,2.805355E-01,8.356081E-01,6.752156E+03,9.637423E+03 
17:27:00,1.583158E-01,5.893288E-01,6.124541E+03,7.152967E+03,4.542701E-01,6.725712E-01,1.102633E+04,7.961918E+03,2.813542E-01,3.880860E-01,6.767792E+03,4.600528E+03,4.349243E-01,6.462453E-01,1.065687E+04,7.665691E+03,2.805354E-01,8.335049E-01,6.752153E+03,9.611498E+03 
17:30:00,1.583156E-01,5.897079E-01,6.124538E+03,7.152193E+03,4.542698E-01,6.696949E-01,1.102633E+04,7.925737E+03,2.813541E-01,3.868145E-01,6.767788E+03,4.583957E+03,4.349240E-01,6.479174E-01,1.065687E+04,7.680679E+03,2.805352E-01,8.312170E-01,6.752150E+03,9.583493E+03 
17:33:00,1.583155E-01,5.901405E-01,6.124535E+03,7.152019E+03,4.542696E-01,6.668276E-01,1.102632E+04,7.889659E+03,2.813539E-01,3.855320E-01,6.767785E+03,4.567262E+03,4.349237E-01,6.496292E-01,1.065686E+04,7.696114E+03,2.805350E-01,8.287171E-01,6.752146E+03,9.553104E+03 
17:36:00,1.583154E-01,5.906197E-01,6.124532E+03,7.152371E+03,4.542693E-01,6.639671E-01,1.102632E+04,7.853657E+03,2.813537E-01,3.842391E-01,6.767782E+03,4.550451E+03,4.349235E-01,6.513635E-01,1.065686E+04,7.711803E+03,2.805348E-01,8.259905E-01,6.752143E+03,9.520165E+03 
17:39:00,1.583152E-01,5.911387E-01,6.124530E+03,7.153171E+03,4.542690E-01,6.611096E-01,1.102631E+04,7.817688E+03,2.813535E-01,3.829361E-01,6.767778E+03,4.533526E+03,4.349232E-01,6.531023E-01,1.065685E+04,7.727543E+03,2.805347E-01,8.230250E-01,6.752139E+03,9.484538E+03 
17:42:00,1.583151E-01,5.916903E-01,6.124527E+03,7.154337E+03,4.542687E-01,6.582507E-01,1.102630E+04,7.781704E+03,2.813534E-01,3.816228E-01,6.767775E+03,4.516484E+03,4.349229E-01,6.548295E-01,1.065685E+04,7.743152E+03,2.805345E-01,8.198076E-01,6.752136E+03,9.446077E+03 
