Time,PSZ-AC:1:Des Heat Mass Flow [kg/s],PSZ-AC:1:Des Cool Mass Flow [kg/s],PSZ-AC:1:Des Heat Cap [W],PSZ-AC:1:Des Sens Cool Cap [W],PSZ-AC:2:Des Heat Mass Flow [kg/s],PSZ-AC:2:Des Cool Mass Flow [kg/s],PSZ-AC:2:Des Heat Cap [W],PSZ-AC:2:Des Sens Cool Cap [W],PSZ-AC:3:Des Heat Mass Flow [kg/s],PSZ-AC:3:Des Cool Mass Flow [kg/s],PSZ-AC:3:Des Heat Cap [W],PSZ-AC:3:Des Sens Cool Cap [W],PSZ-AC:4:Des Heat Mass Flow [kg/s],PSZ-AC:4:Des Cool Mass Flow [kg/s],PSZ-AC:4:Des Heat Cap [W],PSZ-AC:4:Des Sens Cool Cap [W],PSZ-AC:5:Des Heat Mass Flow [kg/s],PSZ-AC:5:Des Cool Mass Flow [kg/s],PSZ-AC:5:Des Heat Cap [W],PSZ-AC:5:Des Sens Cool Cap [W] 
17:45:00,1.583149E-01,5.922672E-01,6.124524E+03,7.155788E+03,4.542684E-01,6.553867E-01,1.102630E+04,7.745663E+03,2.813532E-01,3.802989E-01,6.767772E+03,4.499324E+03,4.349226E-01,6.565293E-01,1.065684E+04,7.758453E+03,2.805343E-01,8.163252E-01,6.752133E+03,9.404635E+03 
17:48:00,1.583148E-01,5.928617E-01,6.124522E+03,7.157437E+03,4.542682E-01,6.525141E-01,1.102629E+04,7.709524E+03,2.813530E-01,3.789640E-01,6.767768E+03,4.482040E+03,4.349224E-01,6.581828E-01,1.065684E+04,7.773234E+03,2.805341E-01,8.125633E-01,6.752130E+03,9.360048E+03 
17:51:00,1.583147E-01,5.934650E-01,6.124519E+03,7.159185E+03,4.542679E-01,6.496335E-01,1.102629E+04,7.673297E+03,2.813528E-01,3.776190E-01,6.767765E+03,4.464643E+03,4.349221E-01,6.597694E-01,1.065683E+04,7.787262E+03,2.805340E-01,8.085101E-01,6.752126E+03,9.312184E+03 
17:54:00,1.583145E-01,5.940702E-01,6.124517E+03,7.160955E+03,4.542676E-01,6.467412E-01,1.102628E+04,7.636937E+03,2.813527E-01,3.762625E-01,6.767762E+03,4.447115E+03,4.349218E-01,6.612703E-01,1.065683E+04,7.800325E+03,2.805338E-01,8.041498E-01,6.752123E+03,9.260866E+03 
17:57:00,1.583144E-01,5.946699E-01,6.124514E+03,7.162663E+03,4.542674E-01,6.438337E-01,1.102628E+04,7.600406E+03,2.813525E-01,3.748930E-01,6.767759E+03,4.429442E+03,4.349216E-01,6.626707E-01,1.065682E+04,7.812260E+03,2.805336E-01,7.994666E-01,6.752120E+03,9.205916E+03 
18:00:00,1.583143E-01,5.952571E-01,6.124511E+03,7.164230E+03,4.542671E-01,6.409091E-01,1.102627E+04,7.563683E+03,2.813523E-01,3.735093E-01,6.767755E+03,4.411609E+03,4.349213E-01,6.639510E-01,1.065682E+04,7.822842E+03,2.805335E-01,7.944461E-01,6.752117E+03,9.147170E+03 
18:03:00,1.735372E-01,5.958187E-01,6.415166E+03,7.162989E+03,5.290284E-01,6.379182E-01,1.245400E+04,7.524304E+03,3.280446E-01,3.720818E-01,7.659454E+03,4.392149E+03,5.096827E-01,6.650490E-01,1.208455E+04,7.829463E+03,3.272258E-01,7.890710E-01,7.643815E+03,9.083302E+03 
18:06:00,1.887700E-01,5.963487E-01,6.706015E+03,7.161392E+03,6.038152E-01,6.348549E-01,1.388255E+04,7.484110E+03,3.747506E-01,3.706072E-01,8.551630E+03,4.372161E+03,5.844714E-01,6.659309E-01,1.351313E+04,7.833655E+03,3.739318E-01,7.833059E-01,8.535993E+03,9.015048E+03 
18:09:00,2.040063E-01,5.968420E-01,6.996937E+03,7.159381E+03,6.786236E-01,6.317155E-01,1.531187E+04,7.443060E+03,4.214688E-01,3.690840E-01,9.444280E+03,4.351625E+03,6.592819E-01,6.665711E-01,1.494248E+04,7.835127E+03,4.206501E-01,7.771319E-01,9.428644E+03,8.942192E+03 
18:12:00,2.192457E-01,5.972941E-01,7.287923E+03,7.156909E+03,7.534479E-01,6.284964E-01,1.674185E+04,7.401115E+03,4.681963E-01,3.675108E-01,1.033734E+04,4.330527E+03,7.341080E-01,6.669495E-01,1.637248E+04,7.833654E+03,4.673777E-01,7.705398E-01,1.032170E+04,8.864633E+03 
18:15:00,2.344881E-01,5.977003E-01,7.578974E+03,7.153919E+03,8.282844E-01,6.251931E-01,1.817241E+04,7.358222E+03,5.149308E-01,3.658862E-01,1.123075E+04,4.308851E+03,8.089462E-01,6.670364E-01,1.780304E+04,7.828903E+03,5.141123E-01,7.635153E-01,1.121512E+04,8.782211E+03 
18:18:00,2.497334E-01,5.980563E-01,7.870088E+03,7.150364E+03,9.031303E-01,6.218012E-01,1.960346E+04,7.314332E+03,5.616710E-01,3.642092E-01,1.212448E+04,4.286585E+03,8.837938E-01,6.668091E-01,1.923409E+04,7.820617E+03,5.608526E-01,7.560454E-01,1.210885E+04,8.694778E+03 
18:21:00,2.497586E-01,5.983652E-01,7.870596E+03,7.146279E+03,9.032221E-01,6.183639E-01,1.960664E+04,7.269932E+03,5.617232E-01,3.625070E-01,1.212641E+04,4.264037E+03,8.838871E-01,6.662886E-01,1.923727E+04,7.809032E+03,5.609049E-01,7.481204E-01,1.211078E+04,8.602224E+03 
18:24:00,2.497767E-01,5.986226E-01,7.870959E+03,7.141616E+03,9.032944E-01,6.148790E-01,1.960897E+04,7.224995E+03,5.617654E-01,3.607797E-01,1.212783E+04,4.241204E+03,8.839590E-01,6.654565E-01,1.923953E+04,7.793943E+03,5.609471E-01,7.397480E-01,1.211219E+04,8.504638E+03 
18:27:00,2.497939E-01,5.988250E-01,7.871303E+03,7.136332E+03,9.033501E-01,6.113424E-01,1.961063E+04,7.179478E+03,5.617985E-01,3.590256E-01,1.212885E+04,4.218072E+03,8.840142E-01,6.642873E-01,1.924115E+04,7.775062E+03,5.609801E-01,7.309235E-01,1.211321E+04,8.401965E+03 
18:30:00,2.498105E-01,5.989691E-01,7.871636E+03,7.130394E+03,9.033942E-01,6.077500E-01,1.961185E+04,7.133332E+03,5.618252E-01,3.572431E-01,1.212959E+04,4.194620E+03,8.840579E-01,6.627569E-01,1.924235E+04,7.752117E+03,5.610068E-01,7.216363E-01,1.211395E+04,8.294087E+03 
18:33:00,2.498266E-01,5.990512E-01,7.871956E+03,7.123757E+03,9.034298E-01,6.040968E-01,1.961277E+04,7.086502E+03,5.618470E-01,3.554303E-01,1.213016E+04,4.170825E+03,8.840933E-01,6.608407E-01,1.924325E+04,7.724832E+03,5.610287E-01,7.119055E-01,1.211452E+04,8.181219E+03 
18:36:00,2.498420E-01,5.990672E-01,7.872261E+03,7.116376E+03,9.034593E-01,6.003779E-01,1.961348E+04,7.038934E+03,5.618655E-01,3.535850E-01,1.213060E+04,4.146666E+03,8.841227E-01,6.584866E-01,1.924396E+04,7.692622E+03,5.610471E-01,7.017136E-01,1.211496E+04,8.063164E+03 
18:39:00,2.498566E-01,5.990132E-01,7.872551E+03,7.108208E+03,9.034844E-01,5.965893E-01,1.961406E+04,6.990581E+03,5.618814E-01,3.517051E-01,1.213096E+04,4.122118E+03,8.841476E-01,6.556735E-01,1.924453E+04,7.655246E+03,5.610629E-01,6.910348E-01,1.211531E+04,7.939631E+03 
18:42:00,2.498705E-01,5.988863E-01,7.872826E+03,7.099219E+03,9.035061E-01,5.926367E-01,1.961453E+04,6.940384E+03,5.618953E-01,3.497404E-01,1.213126E+04,4.096615E+03,8.841693E-01,6.521211E-01,1.924500E+04,7.609555E+03,5.610769E-01,6.794256E-01,1.211562E+04,7.805631E+03 
18:45:00,2.498836E-01,5.986841E-01,7.873086E+03,7.089383E+03,9.035253E-01,5.885969E-01,1.961493E+04,6.889205E+03,5.619077E-01,3.477306E-01,1.213151E+04,4.070606E+03,8.841883E-01,6.480252E-01,1.924540E+04,7.557751E+03,5.610893E-01,6.671889E-01,1.211587E+04,7.664575E+03 
18:48:00,2.498959E-01,5.984049E-01,7.873331E+03,7.078681E+03,9.035423E-01,5.844830E-01,1.961528E+04,6.837193E+03,5.619189E-01,3.456810E-01,1.213174E+04,4.044149E+03,8.842053E-01,6.434102E-01,1.924575E+04,7.500106E+03,5.611005E-01,6.543594E-01,1.211610E+04,7.516848E+03 
18:51:00,2.499076E-01,5.980473E-01,7.873561E+03,7.067097E+03,9.035577E-01,5.802957E-01,1.961559E+04,6.784355E+03,5.619291E-01,3.435890E-01,1.213194E+04,4.017215E+03,8.842206E-01,6.382577E-01,1.924605E+04,7.436416E+03,5.611106E-01,6.408981E-01,1.211630E+04,7.362014E+03 
18:54:00,2.499185E-01,5.976119E-01,7.873777E+03,7.054637E+03,9.035717E-01,5.760389E-01,1.961587E+04,6.730735E+03,5.619384E-01,3.414532E-01,1.213213E+04,3.989788E+03,8.842345E-01,6.325929E-01,1.924633E+04,7.366962E+03,5.611199E-01,6.268237E-01,1.211648E+04,7.200283E+03 
18:57:00,2.499288E-01,5.970995E-01,7.873979E+03,7.041310E+03,9.035846E-01,5.717188E-01,1.961612E+04,6.676404E+03,5.619469E-01,3.392728E-01,1.213229E+04,3.961858E+03,8.842473E-01,6.263913E-01,1.924658E+04,7.291468E+03,5.611285E-01,6.121315E-01,1.211665E+04,7.031601E+03 
19:00:00,2.499385E-01,5.965096E-01,7.874169E+03,7.027112E+03,9.035964E-01,5.674379E-01,1.961635E+04,6.622513E+03,5.619548E-01,3.370976E-01,1.213244E+04,3.933988E+03,8.842590E-01,6.198912E-01,1.924681E+04,7.212617E+03,5.611363E-01,5.972524E-01,1.211680E+04,6.860818E+03 
19:03:00,2.499475E-01,5.958477E-01,7.874347E+03,7.014119E+03,9.036073E-01,5.631726E-01,1.961656E+04,6.570325E+03,5.619621E-01,3.349132E-01,1.213258E+04,3.906921E+03,8.842699E-01,6.129905E-01,1.924702E+04,7.130786E+03,5.611437E-01,5.820414E-01,1.211694E+04,6.687205E+03 
19:06:00,2.499560E-01,5.951146E-01,7.874514E+03,7.000326E+03,9.036174E-01,5.589326E-01,1.961675E+04,6.518422E+03,5.619689E-01,3.327208E-01,1.213272E+04,3.879764E+03,8.842800E-01,6.057736E-01,1.924721E+04,7.045399E+03,5.611505E-01,5.666739E-01,1.211707E+04,6.511832E+03 
19:09:00,2.499639E-01,5.943119E-01,7.874671E+03,6.985749E+03,9.036268E-01,5.547516E-01,1.961693E+04,6.467183E+03,5.619753E-01,3.305349E-01,1.213284E+04,3.852679E+03,8.842894E-01,5.984058E-01,1.924739E+04,6.958313E+03,5.611568E-01,5.514356E-01,1.211719E+04,6.337912E+03 
19:12:00,2.499714E-01,5.934434E-01,7.874817E+03,6.970431E+03,9.036356E-01,5.506655E-01,1.961710E+04,6.417011E+03,5.619812E-01,3.283725E-01,1.213295E+04,3.825860E+03,8.842981E-01,5.910805E-01,1.924756E+04,6.871704E+03,5.611627E-01,5.366461E-01,1.211731E+04,6.169039E+03 
19:15:00,2.499784E-01,5.925176E-01,7.874955E+03,6.954469E+03,9.036439E-01,5.467105E-01,1.961726E+04,6.368315E+03,5.619867E-01,3.262529E-01,1.213306E+04,3.799521E+03,8.843063E-01,5.840268E-01,1.924772E+04,6.788150E+03,5.611683E-01,5.226623E-01,1.211741E+04,6.009229E+03 
19:18:00,2.499850E-01,5.915470E-01,7.875084E+03,6.938003E+03,9.036516E-01,5.429160E-01,1.961741E+04,6.321422E+03,5.619919E-01,3.241928E-01,1.213316E+04,3.773852E+03,8.843140E-01,5.774449E-01,1.924786E+04,6.709902E+03,5.611735E-01,5.097678E-01,1.211751E+04,5.861670E+03 
19:21:00,2.499911E-01,5.905434E-01,7.875204E+03,6.921165E+03,9.036589E-01,5.392564E-01,1.961755E+04,6.276048E+03,5.619968E-01,3.221791E-01,1.213325E+04,3.748705E+03,8.843213E-01,5.713448E-01,1.924800E+04,6.637073E+03,5.611783E-01,4.979735E-01,1.211761E+04,5.726488E+03 
19:24:00,2.499969E-01,5.895262E-01,7.875318E+03,6.904173E+03,9.036657E-01,5.357329E-01,1.961768E+04,6.232204E+03,5.620014E-01,3.202164E-01,1.213334E+04,3.724131E+03,8.843281E-01,5.656960E-01,1.924813E+04,6.569319E+03,5.611829E-01,4.871928E-01,1.211770E+04,5.602706E+03 
19:27:00,2.500024E-01,5.885146E-01,7.875424E+03,6.887246E+03,9.036721E-01,5.323410E-01,1.961780E+04,6.189841E+03,5.620058E-01,3.183064E-01,1.213342E+04,3.700149E+03,8.843345E-01,5.604407E-01,1.924826E+04,6.505992E+03,5.611873E-01,4.772941E-01,1.211778E+04,5.488847E+03 
19:30:00,2.500075E-01,5.875256E-01,7.875524E+03,6.870573E+03,9.036782E-01,5.290683E-01,1.961792E+04,6.148818E+03,5.620099E-01,3.164462E-01,1.213350E+04,3.676729E+03,8.843406E-01,5.554749E-01,1.924837E+04,6.445920E+03,5.611914E-01,4.680777E-01,1.211786E+04,5.382663E+03 
19:33:00,2.500122E-01,5.865714E-01,7.875617E+03,6.854291E+03,9.036840E-01,5.258980E-01,1.961803E+04,6.108947E+03,5.620137E-01,3.146304E-01,1.213357E+04,3.653808E+03,8.843463E-01,5.506794E-01,1.924848E+04,6.387765E+03,5.611952E-01,4.593334E-01,1.211793E+04,5.281789E+03 
19:36:00,2.500167E-01,5.856601E-01,7.875706E+03,6.838491E+03,9.036894E-01,5.228185E-01,1.961813E+04,6.070099E+03,5.620174E-01,3.128556E-01,1.213364E+04,3.631347E+03,8.843518E-01,5.459808E-01,1.924859E+04,6.330700E+03,5.611989E-01,4.509316E-01,1.211800E+04,5.184771E+03 
19:39:00,2.500210E-01,5.847939E-01,7.875788E+03,6.823199E+03,9.036946E-01,5.198261E-01,1.961823E+04,6.032230E+03,5.620209E-01,3.111217E-01,1.213371E+04,3.609347E+03,8.843569E-01,5.413634E-01,1.924868E+04,6.274549E+03,5.612024E-01,4.428334E-01,1.211807E+04,5.091168E+03 
19:42:00,2.500250E-01,5.839714E-01,7.875866E+03,6.808399E+03,9.036995E-01,5.169193E-01,1.961833E+04,5.995324E+03,5.620241E-01,3.094297E-01,1.213377E+04,3.587818E+03,8.843618E-01,5.368360E-01,1.924878E+04,6.219409E+03,5.612057E-01,4.350384E-01,1.211813E+04,5.000978E+03 
19:45:00,2.500287E-01,5.831906E-01,7.875939E+03,6.794068E+03,9.037042E-01,5.140953E-01,1.961841E+04,5.959349E+03,5.620273E-01,3.077793E-01,1.213383E+04,3.566757E+03,8.843665E-01,5.324071E-01,1.924887E+04,6.165379E+03,5.612088E-01,4.275475E-01,1.211819E+04,4.914209E+03 
19:48:00,2.500323E-01,5.824483E-01,7.876008E+03,6.780170E+03,9.037086E-01,5.113515E-01,1.961850E+04,5.924276E+03,5.620303E-01,3.061702E-01,1.213389E+04,3.546162E+03,8.843709E-01,5.280876E-01,1.924895E+04,6.112581E+03,5.612118E-01,4.203658E-01,1.211825E+04,4.830919E+03 
19:51:00,2.500356E-01,5.817409E-01,7.876074E+03,6.766664E+03,9.037129E-01,5.086855E-01,1.961858E+04,5.890080E+03,5.620331E-01,3.046020E-01,1.213394E+04,3.526025E+03,8.843752E-01,5.238880E-01,1.924903E+04,6.061130E+03,5.612146E-01,4.134976E-01,1.211830E+04,4.751156E+03 
19:54:00,2.500388E-01,5.810656E-01,7.876135E+03,6.753520E+03,9.037169E-01,5.060941E-01,1.961866E+04,5.856722E+03,5.620358E-01,3.030735E-01,1.213399E+04,3.506337E+03,8.843792E-01,5.198142E-01,1.924911E+04,6.011095E+03,5.612173E-01,4.069402E-01,1.211835E+04,4.674889E+03 
19:57:00,2.500417E-01,5.804196E-01,7.876193E+03,6.740707E+03,9.037208E-01,5.035741E-01,1.961873E+04,5.824168E+03,5.620384E-01,3.015838E-01,1.213404E+04,3.487083E+03,8.843830E-01,5.158706E-01,1.924918E+04,5.962524E+03,5.612199E-01,4.006896E-01,1.211840E+04,4.602075E+03 
20:00:00,2.500446E-01,5.798005E-01,7.876247E+03,6.728195E+03,9.037245E-01,5.011229E-01,1.961880E+04,5.792387E+03,5.620408E-01,3.001314E-01,1.213409E+04,3.468250E+03,8.843867E-01,5.120598E-01,1.924925E+04,5.915448E+03,5.612224E-01,3.947401E-01,1.211845E+04,4.532646E+03 
20:03:00,2.500472E-01,5.792089E-01,7.876299E+03,6.717000E+03,9.037280E-01,4.987555E-01,1.961887E+04,5.762315E+03,5.620432E-01,2.987264E-01,1.213414E+04,3.450403E+03,8.843903E-01,5.083997E-01,1.924932E+04,5.870832E+03,5.612247E-01,3.890927E-01,1.211849E+04,4.467071E+03 
20:06:00,2.500497E-01,5.786427E-01,7.876348E+03,6.706092E+03,9.037314E-01,4.964695E-01,1.961893E+04,5.733156E+03,5.620455E-01,2.973673E-01,1.213418E+04,3.433073E+03,8.843936E-01,5.048896E-01,1.924939E+04,5.827903E+03,5.612270E-01,3.837372E-01,1.211854E+04,4.404779E+03 
20:09:00,2.500521E-01,5.781002E-01,7.876394E+03,6.695451E+03,9.037347E-01,4.942620E-01,1.961900E+04,5.704882E+03,5.620476E-01,2.960530E-01,1.213422E+04,3.416247E+03,8.843969E-01,5.015270E-01,1.924945E+04,5.786633E+03,5.612292E-01,3.786621E-01,1.211858E+04,4.345642E+03 
20:12:00,2.500544E-01,5.775799E-01,7.876438E+03,6.685059E+03,9.037378E-01,4.921299E-01,1.961906E+04,5.677456E+03,5.620497E-01,2.947818E-01,1.213426E+04,3.399905E+03,8.844000E-01,4.983087E-01,1.924951E+04,5.746986E+03,5.612312E-01,3.738542E-01,1.211862E+04,4.289511E+03 
20:15:00,2.500565E-01,5.770802E-01,7.876480E+03,6.674900E+03,9.037408E-01,4.900704E-01,1.961911E+04,5.650846E+03,5.620517E-01,2.935524E-01,1.213430E+04,3.384033E+03,8.844030E-01,4.952305E-01,1.924956E+04,5.708915E+03,5.612332E-01,3.693006E-01,1.211866E+04,4.236240E+03 
20:18:00,2.500586E-01,5.766001E-01,7.876519E+03,6.664960E+03,9.037437E-01,4.880810E-01,1.961917E+04,5.625025E+03,5.620536E-01,2.923632E-01,1.213433E+04,3.368615E+03,8.844059E-01,4.922879E-01,1.924962E+04,5.672370E+03,5.612352E-01,3.649887E-01,1.211869E+04,4.185689E+03 
20:21:00,2.500605E-01,5.761354E-01,7.876557E+03,6.655194E+03,9.037465E-01,4.861399E-01,1.961922E+04,5.599748E+03,5.620554E-01,2.912016E-01,1.213437E+04,3.353506E+03,8.844087E-01,4.894581E-01,1.924967E+04,5.637094E+03,5.612370E-01,3.608935E-01,1.211873E+04,4.137576E+03 
20:24:00,2.500624E-01,5.756855E-01,7.876593E+03,6.645595E+03,9.037491E-01,4.842463E-01,1.961927E+04,5.575005E+03,5.620572E-01,2.900671E-01,1.213440E+04,3.338702E+03,8.844113E-01,4.867388E-01,1.924972E+04,5.603062E+03,5.612388E-01,3.570068E-01,1.211876E+04,4.091807E+03 
20:27:00,2.500641E-01,5.752492E-01,7.876627E+03,6.636149E+03,9.037517E-01,4.823967E-01,1.961932E+04,5.550757E+03,5.620589E-01,2.889578E-01,1.213444E+04,3.324182E+03,8.844139E-01,4.841232E-01,1.924977E+04,5.570196E+03,5.612405E-01,3.533142E-01,1.211880E+04,4.048223E+03 
20:30:00,2.500658E-01,5.748252E-01,7.876659E+03,6.626840E+03,9.037542E-01,4.805877E-01,1.961937E+04,5.526966E+03,5.620606E-01,2.878717E-01,1.213447E+04,3.309924E+03,8.844164E-01,4.816047E-01,1.924982E+04,5.538422E+03,5.612421E-01,3.498018E-01,1.211883E+04,4.006667E+03 
20:33:00,2.500674E-01,5.744124E-01,7.876690E+03,6.617659E+03,9.037566E-01,4.788168E-01,1.961942E+04,5.503604E+03,5.620622E-01,2.868077E-01,1.213450E+04,3.295913E+03,8.844188E-01,4.791782E-01,1.924987E+04,5.507683E+03,5.612437E-01,3.464585E-01,1.211886E+04,3.967013E+03 
20:36:00,2.500689E-01,5.740101E-01,7.876719E+03,6.608595E+03,9.037590E-01,4.770821E-01,1.961946E+04,5.480648E+03,5.620637E-01,2.857646E-01,1.213453E+04,3.282137E+03,8.844212E-01,4.768385E-01,1.924991E+04,5.477921E+03,5.612453E-01,3.432740E-01,1.211889E+04,3.929145E+03 
20:39:00,2.500704E-01,5.736172E-01,7.876748E+03,6.599637E+03,9.037613E-01,4.753810E-01,1.961950E+04,5.458071E+03,5.620652E-01,2.847409E-01,1.213456E+04,3.268580E+03,8.844234E-01,4.745804E-01,1.924995E+04,5.449076E+03,5.612468E-01,3.402371E-01,1.211892E+04,3.892938E+03 
20:42:00,2.500718E-01,5.732322E-01,7.876775E+03,6.590767E+03,9.037634E-01,4.737093E-01,1.961955E+04,5.435825E+03,5.620666E-01,2.837342E-01,1.213458E+04,3.255216E+03,8.844256E-01,4.723957E-01,1.925000E+04,5.421058E+03,5.612482E-01,3.373339E-01,1.211894E+04,3.858235E+03 
20:45:00,2.500731E-01,5.728545E-01,7.876800E+03,6.581981E+03,9.037656E-01,4.720664E-01,1.961959E+04,5.413902E+03,5.620680E-01,2.827443E-01,1.213461E+04,3.242038E+03,8.844277E-01,4.702818E-01,1.925004E+04,5.393836E+03,5.612496E-01,3.345582E-01,1.211897E+04,3.824967E+03 
20:48:00,2.500744E-01,5.724835E-01,7.876825E+03,6.573269E+03,9.037676E-01,4.704506E-01,1.961963E+04,5.392285E+03,5.620694E-01,2.817701E-01,1.213464E+04,3.229038E+03,8.844298E-01,4.682346E-01,1.925008E+04,5.367366E+03,5.612510E-01,3.319020E-01,1.211900E+04,3.793044E+03 
20:51:00,2.500756E-01,5.721182E-01,7.876849E+03,6.564622E+03,9.037696E-01,4.688602E-01,1.961967E+04,5.370954E+03,5.620707E-01,2.808107E-01,1.213466E+04,3.216205E+03,8.844318E-01,4.662501E-01,1.925011E+04,5.341599E+03,5.612523E-01,3.293575E-01,1.211902E+04,3.762377E+03 
20:54:00,2.500768E-01,5.717581E-01,7.876872E+03,6.556033E+03,9.037716E-01,4.672938E-01,1.961970E+04,5.349892E+03,5.620720E-01,2.798652E-01,1.213469E+04,3.203528E+03,8.844337E-01,4.643243E-01,1.925015E+04,5.316495E+03,5.612536E-01,3.269178E-01,1.211905E+04,3.732889E+03 
20:57:00,2.500780E-01,5.714022E-01,7.876894E+03,6.547492E+03,9.037735E-01,4.657495E-01,1.961974E+04,5.329079E+03,5.620732E-01,2.789325E-01,1.213471E+04,3.190995E+03,8.844356E-01,4.624532E-01,1.925019E+04,5.292005E+03,5.612548E-01,3.245753E-01,1.211907E+04,3.704494E+03 
21:00:00,2.500791E-01,5.710501E-01,7.876915E+03,6.538992E+03,9.037753E-01,4.642258E-01,1.961977E+04,5.308498E+03,5.620744E-01,2.780119E-01,1.213473E+04,3.178598E+03,8.844375E-01,4.606332E-01,1.925022E+04,5.268089E+03,5.612560E-01,3.223235E-01,1.211909E+04,3.677119E+03 
21:03:00,2.500801E-01,5.707010E-01,7.876935E+03,6.530528E+03,9.037771E-01,4.627215E-01,1.961981E+04,5.288135E+03,5.620756E-01,2.771025E-01,1.213475E+04,3.166327E+03,8.844392E-01,4.588610E-01,1.925026E+04,5.244712E+03,5.612572E-01,3.201567E-01,1.211911E+04,3.650703E+03 
21:06:00,2.500811E-01,5.703543E-01,7.876955E+03,6.522090E+03,9.037789E-01,4.612350E-01,1.961984E+04,5.267973E+03,5.620767E-01,2.762035E-01,1.213478E+04,3.154173E+03,8.844410E-01,4.571331E-01,1.925029E+04,5.221834E+03,5.612584E-01,3.180688E-01,1.211914E+04,3.625173E+03 
21:09:00,2.500821E-01,5.700094E-01,7.876973E+03,6.513672E+03,9.037806E-01,4.597650E-01,1.961987E+04,5.247996E+03,5.620779E-01,2.753141E-01,1.213480E+04,3.142128E+03,8.844427E-01,4.554465E-01,1.925032E+04,5.199419E+03,5.612595E-01,3.160545E-01,1.211916E+04,3.600470E+03 
21:12:00,2.500831E-01,5.696658E-01,7.876992E+03,6.505269E+03,9.037823E-01,4.583106E-01,1.961991E+04,5.228195E+03,5.620789E-01,2.744338E-01,1.213482E+04,3.130183E+03,8.844444E-01,4.537985E-01,1.925036E+04,5.177439E+03,5.612606E-01,3.141092E-01,1.211918E+04,3.576545E+03 
21:15:00,2.500840E-01,5.693230E-01,7.877009E+03,6.496875E+03,9.037839E-01,4.568704E-01,1.961994E+04,5.208553E+03,5.620800E-01,2.735616E-01,1.213484E+04,3.118332E+03,8.844460E-01,4.521861E-01,1.925039E+04,5.155860E+03,5.612616E-01,3.122278E-01,1.211920E+04,3.553337E+03 
21:18:00,2.500849E-01,5.689804E-01,7.877026E+03,6.488483E+03,9.037855E-01,4.554434E-01,1.961997E+04,5.189059E+03,5.620810E-01,2.726972E-01,1.213486E+04,3.106566E+03,8.844476E-01,4.506069E-01,1.925042E+04,5.134654E+03,5.612627E-01,3.104060E-01,1.211922E+04,3.530801E+03 
21:21:00,2.500857E-01,5.686376E-01,7.877043E+03,6.480089E+03,9.037871E-01,4.540287E-01,1.962000E+04,5.169705E+03,5.620820E-01,2.718398E-01,1.213488E+04,3.094881E+03,8.844491E-01,4.490586E-01,1.925045E+04,5.113796E+03,5.612637E-01,3.086401E-01,1.211924E+04,3.508895E+03 
21:24:00,2.500866E-01,5.682941E-01,7.877059E+03,6.471687E+03,9.037886E-01,4.526252E-01,1.962003E+04,5.150477E+03,5.620830E-01,2.709890E-01,1.213490E+04,3.083269E+03,8.844506E-01,4.475388E-01,1.925048E+04,5.093259E+03,5.612647E-01,3.069261E-01,1.211926E+04,3.487571E+03 
21:27:00,2.500874E-01,5.679495E-01,7.877075E+03,6.463272E+03,9.037901E-01,4.512322E-01,1.962006E+04,5.131366E+03,5.620840E-01,2.701442E-01,1.213492E+04,3.071725E+03,8.844521E-01,4.460455E-01,1.925050E+04,5.073019E+03,5.612657E-01,3.052605E-01,1.211928E+04,3.466792E+03 
21:30:00,2.500882E-01,5.676033E-01,7.877090E+03,6.454841E+03,9.037915E-01,4.498490E-01,1.962008E+04,5.112366E+03,5.620849E-01,2.693050E-01,1.213493E+04,3.060244E+03,8.844536E-01,4.445768E-01,1.925053E+04,5.053058E+03,5.612666E-01,3.036403E-01,1.211929E+04,3.446524E+03 
21:33:00,2.500889E-01,5.672553E-01,7.877104E+03,6.446388E+03,9.037930E-01,4.484747E-01,1.962011E+04,5.093466E+03,5.620859E-01,2.684710E-01,1.213495E+04,3.048821E+03,8.844550E-01,4.431309E-01,1.925056E+04,5.033352E+03,5.612675E-01,3.020621E-01,1.211931E+04,3.426730E+03 
21:36:00,2.500897E-01,5.669050E-01,7.877119E+03,6.437910E+03,9.037944E-01,4.471087E-01,1.962014E+04,5.074659E+03,5.620868E-01,2.676418E-01,1.213497E+04,3.037453E+03,8.844564E-01,4.417061E-01,1.925059E+04,5.013883E+03,5.612684E-01,3.005234E-01,1.211933E+04,3.407378E+03 
21:39:00,2.500904E-01,5.665522E-01,7.877132E+03,6.429403E+03,9.037958E-01,4.457505E-01,1.962016E+04,5.055940E+03,5.620877E-01,2.668171E-01,1.213499E+04,3.026134E+03,8.844578E-01,4.403011E-01,1.925061E+04,4.994637E+03,5.612693E-01,2.990216E-01,1.211935E+04,3.388442E+03 
21:42:00,2.500911E-01,5.661965E-01,7.877146E+03,6.420863E+03,9.037971E-01,4.443995E-01,1.962019E+04,5.037302E+03,5.620885E-01,2.659965E-01,1.213500E+04,3.014863E+03,8.844591E-01,4.389142E-01,1.925064E+04,4.975595E+03,5.612702E-01,2.975541E-01,1.211936E+04,3.369892E+03 
21:45:00,2.500918E-01,5.658376E-01,7.877159E+03,6.412288E+03,9.037984E-01,4.430552E-01,1.962022E+04,5.018740E+03,5.620894E-01,2.651798E-01,1.213502E+04,3.003635E+03,8.844604E-01,4.375443E-01,1.925066E+04,4.956744E+03,5.612711E-01,2.961188E-01,1.211938E+04,3.351704E+03 
21:48:00,2.500925E-01,5.654752E-01,7.877172E+03,6.403673E+03,9.037997E-01,4.417174E-01,1.962024E+04,5.000250E+03,5.620902E-01,2.643669E-01,1.213503E+04,2.992450E+03,8.844617E-01,4.361903E-01,1.925069E+04,4.938073E+03,5.612719E-01,2.947137E-01,1.211940E+04,3.333857E+03 
21:51:00,2.500931E-01,5.651091E-01,7.877185E+03,6.395018E+03,9.038010E-01,4.403858E-01,1.962026E+04,4.981829E+03,5.620911E-01,2.635577E-01,1.213505E+04,2.981306E+03,8.844630E-01,4.348513E-01,1.925071E+04,4.919568E+03,5.612727E-01,2.933367E-01,1.211941E+04,3.316325E+03 
21:54:00,2.500938E-01,5.647391E-01,7.877197E+03,6.386318E+03,9.038023E-01,4.390601E-01,1.962029E+04,4.963477E+03,5.620919E-01,2.627521E-01,1.213507E+04,2.970203E+03,8.844643E-01,4.335264E-01,1.925074E+04,4.901224E+03,5.612735E-01,2.919862E-01,1.211943E+04,3.299092E+03 
21:57:00,2.500944E-01,5.643650E-01,7.877209E+03,6.377571E+03,9.038035E-01,4.377406E-01,1.962031E+04,4.945193E+03,5.620927E-01,2.619507E-01,1.213508E+04,2.959147E+03,8.844655E-01,4.322154E-01,1.925076E+04,4.883036E+03,5.612743E-01,2.906608E-01,1.211944E+04,3.282140E+03 
22:00:00,2.500950E-01,5.639865E-01,7.877221E+03,6.368776E+03,9.038047E-01,4.364279E-01,1.962034E+04,4.926986E+03,5.620935E-01,2.611537E-01,1.213510E+04,2.948141E+03,8.844667E-01,4.309189E-01,1.925078E+04,4.865011E+03,5.612751E-01,2.893588E-01,1.211946E+04,3.265452E+03 
22:03:00,2.500956E-01,4.698317E-01,7.877232E+03,5.305724E+03,9.038059E-01,3.631424E-01,1.962036E+04,4.099830E+03,5.620942E-01,2.172956E-01,1.213511E+04,2.453144E+03,8.844679E-01,3.585578E-01,1.925080E+04,4.048254E+03,5.612759E-01,2.405885E-01,1.211947E+04,2.715193E+03 
22:06:00,2.500962E-01,3.757383E-01,7.877243E+03,4.298668E+03,9.038071E-01,2.900771E-01,1.962038E+04,3.316719E+03,5.620950E-01,1.735713E-01,1.213513E+04,1.984549E+03,8.844691E-01,2.864161E-01,1.925083E+04,3.274285E+03,5.612767E-01,1.920410E-01,1.211949E+04,2.198759E+03 
22:09:00,2.500968E-01,2.817078E-01,7.877254E+03,3.278683E+03,9.038083E-01,2.172315E-01,1.962040E+04,2.523382E+03,5.620957E-01,1.299805E-01,1.213514E+04,1.509690E+03,8.844702E-01,2.144918E-01,1.925085E+04,2.490364E+03,5.612774E-01,1.437121E-01,1.211950E+04,1.675576E+03 
22:12:00,2.500973E-01,1.988194E-01,7.877265E+03,2.341783E+03,9.038094E-01,1.446044E-01,1.962043E+04,1.694101E+03,5.620965E-01,8.652240E-02,1.213515E+04,1.013512E+03,8.844714E-01,1.427829E-01,1.925087E+04,1.671358E+03,5.612781E-01,9.559783E-02,1.211951E+04,1.127403E+03 
22:15:00,2.500979E-01,1.244242E-01,7.877276E+03,1.443697E+03,9.038105E-01,7.312659E-02,1.962045E+04,8.263772E+02,5.620972E-01,4.337963E-02,1.213517E+04,4.902176E+02,8.844725E-01,7.312659E-02,1.925089E+04,8.263772E+02,5.612789E-01,4.874415E-02,1.211953E+04,5.578307E+02 
22:18:00,2.500984E-01,9.646483E-02,7.877286E+03,1.086586E+03,9.038116E-01,7.312659E-02,1.962047E+04,8.237025E+02,5.620979E-01,4.337963E-02,1.213518E+04,4.886309E+02,8.844736E-01,7.312659E-02,1.925091E+04,8.237025E+02,5.612796E-01,4.337963E-02,1.211954E+04,4.886309E+02 
22:21:00,2.500990E-01,9.646483E-02,7.877297E+03,1.083057E+03,9.038127E-01,7.312659E-02,1.962049E+04,8.210277E+02,5.620986E-01,4.337963E-02,1.213519E+04,4.870442E+02,8.844747E-01,7.312659E-02,1.925093E+04,8.210277E+02,5.612803E-01,4.337963E-02,1.211956E+04,4.870442E+02 
22:24:00,2.500995E-01,9.646483E-02,7.877307E+03,1.079529E+03,9.038138E-01,7.312659E-02,1.962051E+04,8.183530E+02,5.620993E-01,4.337963E-02,1.213521E+04,4.854575E+02,8.844757E-01,7.312659E-02,1.925095E+04,8.183530E+02,5.612810E-01,4.337963E-02,1.211957E+04,4.854575E+02 
22:27:00,2.501000E-01,1.161112E-01,7.877316E+03,1.349711E+03,9.038149E-01,7.312659E-02,1.962053E+04,8.156782E+02,5.621000E-01,4.337963E-02,1.213522E+04,4.838708E+02,8.844768E-01,7.312659E-02,1.925097E+04,8.156782E+02,5.612816E-01,4.337963E-02,1.211958E+04,4.838708E+02 
22:30:00,2.501005E-01,1.280161E-01,7.877326E+03,1.513126E+03,9.038159E-01,7.312659E-02,1.962055E+04,8.130035E+02,5.621006E-01,4.337963E-02,1.213523E+04,4.822841E+02,8.844778E-01,7.312659E-02,1.925099E+04,8.130035E+02,5.612823E-01,4.337963E-02,1.211959E+04,4.822841E+02 
22:33:00,2.501010E-01,1.320709E-01,7.877336E+03,1.566233E+03,9.038170E-01,7.312659E-02,1.962057E+04,8.103287E+02,5.621013E-01,4.337963E-02,1.213525E+04,4.806974E+02,8.844788E-01,7.312659E-02,1.925101E+04,8.103287E+02,5.612830E-01,4.337963E-02,1.211961E+04,4.806974E+02 
22:36:00,2.501015E-01,1.358269E-01,7.877345E+03,1.615158E+03,9.038180E-01,7.312659E-02,1.962059E+04,8.076540E+02,5.621020E-01,4.337963E-02,1.213526E+04,4.791108E+02,8.844799E-01,7.312659E-02,1.925103E+04,8.076540E+02,5.612836E-01,4.337963E-02,1.211962E+04,4.791108E+02 
22:39:00,2.501020E-01,1.393711E-01,7.877354E+03,1.661124E+03,9.038190E-01,7.312659E-02,1.962061E+04,8.049793E+02,5.621026E-01,4.337963E-02,1.213527E+04,4.775241E+02,8.844809E-01,7.312659E-02,1.925105E+04,8.049793E+02,5.612843E-01,4.337963E-02,1.211963E+04,4.775241E+02 
22:42:00,2.501025E-01,1.427088E-01,7.877363E+03,1.704207E+03,9.038200E-01,7.312659E-02,1.962063E+04,8.023045E+02,5.621032E-01,4.337963E-02,1.213528E+04,4.759374E+02,8.844818E-01,7.312659E-02,1.925107E+04,8.023045E+02,5.612849E-01,4.337963E-02,1.211964E+04,4.759374E+02 
22:45:00,2.501029E-01,1.458563E-01,7.877372E+03,1.744632E+03,9.038210E-01,7.312659E-02,1.962065E+04,7.996298E+02,5.621039E-01,4.337963E-02,1.213529E+04,4.743507E+02,8.844828E-01,7.312659E-02,1.925109E+04,7.996298E+02,5.612855E-01,4.337963E-02,1.211966E+04,4.743507E+02 
22:48:00,2.501034E-01,1.488218E-01,7.877381E+03,1.782514E+03,9.038219E-01,7.312659E-02,1.962066E+04,7.969550E+02,5.621045E-01,4.337963E-02,1.213531E+04,4.727640E+02,8.844838E-01,7.312659E-02,1.925111E+04,7.969550E+02,5.612862E-01,4.337963E-02,1.211967E+04,4.727640E+02 
22:51:00,2.501039E-01,1.516044E-01,7.877390E+03,1.817843E+03,9.038229E-01,7.312659E-02,1.962068E+04,7.942803E+02,5.621051E-01,4.337963E-02,1.213532E+04,4.711773E+02,8.844847E-01,7.312659E-02,1.925113E+04,7.942803E+02,5.612868E-01,4.337963E-02,1.211968E+04,4.711773E+02 
22:54:00,2.501043E-01,1.542211E-01,7.877398E+03,1.850853E+03,9.038238E-01,7.312659E-02,1.962070E+04,7.916056E+02,5.621057E-01,4.337963E-02,1.213533E+04,4.695906E+02,8.844857E-01,7.312659E-02,1.925114E+04,7.916056E+02,5.612874E-01,4.337963E-02,1.211969E+04,4.695906E+02 
22:57:00,2.501047E-01,1.566817E-01,7.877407E+03,1.881685E+03,9.038248E-01,7.312659E-02,1.962072E+04,7.889308E+02,5.621063E-01,4.337963E-02,1.213534E+04,4.680039E+02,8.844866E-01,7.312659E-02,1.925116E+04,7.889308E+02,5.612880E-01,4.337963E-02,1.211970E+04,4.680039E+02 
23:00:00,2.501052E-01,1.589917E-01,7.877415E+03,1.910413E+03,9.038257E-01,7.312659E-02,1.962074E+04,7.862561E+02,5.621069E-01,4.337963E-02,1.213535E+04,4.664172E+02,8.844875E-01,7.312659E-02,1.925118E+04,7.862561E+02,5.612885E-01,4.337963E-02,1.211971E+04,4.664172E+02 
23:03:00,2.501056E-01,1.611635E-01,7.877424E+03,1.937211E+03,9.038266E-01,7.312659E-02,1.962075E+04,7.835813E+02,5.621075E-01,4.337963E-02,1.213536E+04,4.648305E+02,8.844884E-01,7.312659E-02,1.925120E+04,7.835813E+02,5.612891E-01,4.337963E-02,1.211972E+04,4.648305E+02 
23:06:00,2.501060E-01,1.632049E-01,7.877432E+03,1.962187E+03,9.038275E-01,7.312659E-02,1.962077E+04,7.809066E+02,5.621080E-01,4.337963E-02,1.213537E+04,4.632438E+02,8.844893E-01,7.312659E-02,1.925121E+04,7.809066E+02,5.612897E-01,4.337963E-02,1.211974E+04,4.632438E+02 
23:09:00,2.501065E-01,1.651257E-01,7.877440E+03,1.985479E+03,9.038284E-01,7.312659E-02,1.962079E+04,7.782319E+02,5.621086E-01,4.337963E-02,1.213539E+04,4.616572E+02,8.844902E-01,7.312659E-02,1.925123E+04,7.782319E+02,5.612903E-01,4.337963E-02,1.211975E+04,4.616572E+02 
23:12:00,2.501069E-01,1.669336E-01,7.877448E+03,2.007195E+03,9.038293E-01,7.312659E-02,1.962080E+04,7.755571E+02,5.621092E-01,4.337963E-02,1.213540E+04,4.600705E+02,8.844911E-01,7.312659E-02,1.925125E+04,7.755571E+02,5.612908E-01,4.337963E-02,1.211976E+04,4.600705E+02 
23:15:00,2.501073E-01,1.686339E-01,7.877455E+03,2.027408E+03,9.038301E-01,7.312659E-02,1.962082E+04,7.728824E+02,5.621097E-01,4.337963E-02,1.213541E+04,4.584838E+02,8.844919E-01,7.312659E-02,1.925126E+04,7.728824E+02,5.612914E-01,4.337963E-02,1.211977E+04,4.584838E+02 
23:18:00,2.501077E-01,1.702312E-01,7.877463E+03,2.046183E+03,9.038310E-01,7.312659E-02,1.962084E+04,7.702076E+02,5.621103E-01,4.337963E-02,1.213542E+04,4.568971E+02,8.844928E-01,7.312659E-02,1.925128E+04,7.702076E+02,5.612919E-01,4.337963E-02,1.211978E+04,4.568971E+02 
23:21:00,2.501081E-01,1.717333E-01,7.877471E+03,2.063629E+03,9.038319E-01,7.312659E-02,1.962085E+04,7.675329E+02,5.621108E-01,4.337963E-02,1.213543E+04,4.553104E+02,8.844936E-01,7.312659E-02,1.925130E+04,7.675329E+02,5.612925E-01,4.337963E-02,1.211979E+04,4.553104E+02 
23:24:00,2.501085E-01,1.731456E-01,7.877478E+03,2.079821E+03,9.038327E-01,7.312659E-02,1.962087E+04,7.648582E+02,5.621114E-01,4.337963E-02,1.213544E+04,4.537237E+02,8.844945E-01,7.312659E-02,1.925131E+04,7.648582E+02,5.612930E-01,4.337963E-02,1.211980E+04,4.537237E+02 
23:27:00,2.501089E-01,1.744722E-01,7.877486E+03,2.094817E+03,9.038335E-01,7.312659E-02,1.962089E+04,7.621834E+02,5.621119E-01,4.337963E-02,1.213545E+04,4.521370E+02,8.844953E-01,7.312659E-02,1.925133E+04,7.621834E+02,5.612935E-01,4.337963E-02,1.211981E+04,4.521370E+02 
23:30:00,2.501093E-01,1.757195E-01,7.877493E+03,2.108704E+03,9.038344E-01,7.312659E-02,1.962090E+04,7.595087E+02,5.621124E-01,4.337963E-02,1.213546E+04,4.505503E+02,8.844961E-01,7.312659E-02,1.925134E+04,7.595087E+02,5.612941E-01,4.337963E-02,1.211982E+04,4.505503E+02 
23:33:00,2.501096E-01,1.768920E-01,7.877500E+03,2.121547E+03,9.038352E-01,7.312659E-02,1.962092E+04,7.568339E+02,5.621129E-01,4.337963E-02,1.213547E+04,4.489636E+02,8.844969E-01,7.312659E-02,1.925136E+04,7.568339E+02,5.612946E-01,4.337963E-02,1.211983E+04,4.489636E+02 
23:36:00,2.501100E-01,1.779930E-01,7.877508E+03,2.133393E+03,9.038360E-01,7.312659E-02,1.962093E+04,7.541592E+02,5.621135E-01,4.337963E-02,1.213548E+04,4.473769E+02,8.844977E-01,7.312659E-02,1.925137E+04,7.541592E+02,5.612951E-01,4.337963E-02,1.211984E+04,4.473769E+02 
23:39:00,2.501104E-01,1.790278E-01,7.877515E+03,2.144313E+03,9.038368E-01,7.312659E-02,1.962095E+04,7.514845E+02,5.621140E-01,4.337963E-02,1.213549E+04,4.457903E+02,8.844985E-01,7.312659E-02,1.925139E+04,7.514845E+02,5.612956E-01,4.337963E-02,1.211985E+04,4.457903E+02 
23:42:00,2.501108E-01,1.800000E-01,7.877522E+03,2.154361E+03,9.038376E-01,7.312659E-02,1.962096E+04,7.488097E+02,5.621145E-01,4.337963E-02,1.213550E+04,4.442036E+02,8.844993E-01,7.312659E-02,1.925140E+04,7.488097E+02,5.612961E-01,4.337963E-02,1.211986E+04,4.442036E+02 
23:45:00,2.501111E-01,1.809125E-01,7.877529E+03,2.163574E+03,9.038384E-01,7.312659E-02,1.962098E+04,7.461350E+02,5.621150E-01,4.337963E-02,1.213551E+04,4.426169E+02,8.845001E-01,7.312659E-02,1.925142E+04,7.461350E+02,5.612966E-01,4.337963E-02,1.211987E+04,4.426169E+02 
23:48:00,2.501115E-01,1.817696E-01,7.877536E+03,2.172013E+03,9.038392E-01,7.312659E-02,1.962099E+04,7.434602E+02,5.621155E-01,4.337963E-02,1.213552E+04,4.410302E+02,8.845008E-01,7.312659E-02,1.925143E+04,7.434602E+02,5.612971E-01,4.337963E-02,1.211988E+04,4.410302E+02 
23:51:00,2.501119E-01,1.825742E-01,7.877543E+03,2.179720E+03,9.038399E-01,7.312659E-02,1.962101E+04,7.407855E+02,5.621160E-01,4.337963E-02,1.213553E+04,4.394435E+02,8.845016E-01,7.312659E-02,1.925145E+04,7.407855E+02,5.612976E-01,4.337963E-02,1.211989E+04,4.394435E+02 
23:54:00,2.501122E-01,1.833286E-01,7.877549E+03,2.186727E+03,9.038407E-01,7.312659E-02,1.962102E+04,7.381108E+02,5.621165E-01,4.337963E-02,1.213554E+04,4.378568E+02,8.845024E-01,7.312659E-02,1.925146E+04,7.381108E+02,5.612981E-01,4.337963E-02,1.211990E+04,4.378568E+02 
23:57:00,2.501126E-01,1.840364E-01,7.877556E+03,2.193082E+03,9.038414E-01,7.312659E-02,1.962104E+04,7.354360E+02,5.621169E-01,4.337963E-02,1.213554E+04,4.362701E+02,8.845031E-01,7.312659E-02,1.925148E+04,7.354360E+02,5.612985E-01,4.337963E-02,1.211990E+04,4.362701E+02 
24:00:00,2.501129E-01,1.847000E-01,7.877563E+03,2.198821E+03,9.038422E-01,7.312659E-02,1.962105E+04,7.327613E+02,5.621174E-01,4.337963E-02,1.213555E+04,4.346834E+02,8.845038E-01,7.312659E-02,1.925149E+04,7.327613E+02,5.612990E-01,4.337963E-02,1.211991E+04,4.346834E+02 
Coinc Peak   ,2.501394E-01,7.993774E-01,7.878069E+03,9.099523E+03,9.038972E-01,9.321251E-01,1.962210E+04,1.100033E+04,5.621519E-01,7.362771E-01,1.213621E+04,8.356009E+03,8.845581E-01,6.670364E-01,1.925253E+04,7.828903E+03,5.613334E-01,8.424056E-01,1.212057E+04,9.727480E+03 
NonCoinc Peak,2.501394E-01,7.993774E-01,7.878069E+03,9.099523E+03,9.038972E-01,9.321251E-01,1.962210E+04,1.100033E+04,5.621519E-01,7.362771E-01,1.213621E+04,8.356009E+03,8.845581E-01,6.670364E-01,1.925253E+04,7.828903E+03,5.613334E-01,8.424056E-01,1.212057E+04,9.727480E+03 
