Time,CORE_ZN:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_ZN:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_1:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_2:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_3:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_4:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s] 
00:03:00,4.038815E+03,1.991019E+03,2.084277E-01,1.536338E-01,1.460508E+04,3.305522E+02,7.532025E-01,2.550518E-02,9.083462E+03,1.518431E+02,4.684316E-01,1.171575E-02,1.429255E+04,3.223904E+02,7.370871E-01,2.487533E-02,9.070235E+03,2.723510E+02,4.677496E-01,2.101541E-02 
00:06:00,4.038819E+03,1.986934E+03,2.084279E-01,1.533185E-01,1.460509E+04,3.161431E+02,7.532031E-01,2.439324E-02,9.083470E+03,1.433256E+02,4.684320E-01,1.105850E-02,1.429256E+04,3.086418E+02,7.370877E-01,2.381437E-02,9.070243E+03,2.627617E+02,4.677499E-01,2.027534E-02 
00:09:00,4.038824E+03,1.982470E+03,2.084281E-01,1.529741E-01,1.460510E+04,3.016697E+02,7.532037E-01,2.327634E-02,9.083478E+03,1.347599E+02,4.684324E-01,1.039754E-02,1.429258E+04,2.948230E+02,7.370883E-01,2.274800E-02,9.070250E+03,2.531280E+02,4.677503E-01,1.953185E-02 
00:12:00,4.038828E+03,1.977649E+03,2.084284E-01,1.526019E-01,1.460511E+04,2.871480E+02,7.532043E-01,2.215573E-02,9.083485E+03,1.261565E+02,4.684327E-01,9.733673E-03,1.429259E+04,2.809495E+02,7.370889E-01,2.167741E-02,9.070257E+03,2.434608E+02,4.677507E-01,1.878578E-02 
00:15:00,4.038833E+03,1.972498E+03,2.084286E-01,1.522044E-01,1.460512E+04,2.726012E+02,7.532049E-01,2.103318E-02,9.083492E+03,1.175297E+02,4.684331E-01,9.067998E-03,1.429260E+04,2.670440E+02,7.370895E-01,2.060436E-02,9.070264E+03,2.337751E+02,4.677510E-01,1.803829E-02 
00:18:00,4.038838E+03,1.967039E+03,2.084289E-01,1.517831E-01,1.460513E+04,2.580460E+02,7.532055E-01,1.991000E-02,9.083500E+03,1.088899E+02,4.684335E-01,8.401337E-03,1.429261E+04,2.531227E+02,7.370901E-01,1.953009E-02,9.070272E+03,2.240821E+02,4.677514E-01,1.729024E-02 
00:21:00,4.038843E+03,1.971663E+03,2.084291E-01,1.521398E-01,1.460515E+04,2.507617E+02,7.532061E-01,1.934789E-02,9.083507E+03,1.045646E+02,4.684339E-01,8.067581E-03,1.429262E+04,2.465489E+02,7.370906E-01,1.902280E-02,9.070279E+03,2.187766E+02,4.677518E-01,1.688079E-02 
00:24:00,4.038848E+03,1.976012E+03,2.084294E-01,1.524753E-01,1.460516E+04,2.432563E+02,7.532067E-01,1.876873E-02,9.083514E+03,1.000951E+02,4.684342E-01,7.722715E-03,1.429263E+04,2.397512E+02,7.370912E-01,1.849827E-02,9.070286E+03,2.133340E+02,4.677521E-01,1.646077E-02 
00:27:00,4.038853E+03,1.980083E+03,2.084297E-01,1.527893E-01,1.460517E+04,2.355420E+02,7.532072E-01,1.817346E-02,9.083521E+03,9.548980E+01,4.684346E-01,7.367376E-03,1.429264E+04,2.327421E+02,7.370918E-01,1.795741E-02,9.070293E+03,2.077617E+02,4.677525E-01,1.603074E-02 
00:30:00,4.038858E+03,1.983885E+03,2.084299E-01,1.530827E-01,1.460518E+04,2.276266E+02,7.532078E-01,1.756268E-02,9.083528E+03,9.075417E+01,4.684350E-01,7.001980E-03,1.429265E+04,2.255294E+02,7.370923E-01,1.740085E-02,9.070300E+03,2.020653E+02,4.677529E-01,1.559115E-02 
00:33:00,4.038863E+03,1.987403E+03,2.084302E-01,1.533540E-01,1.460519E+04,2.195227E+02,7.532084E-01,1.693736E-02,9.083535E+03,8.589551E+01,4.684353E-01,6.627095E-03,1.429266E+04,2.181220E+02,7.370929E-01,1.682928E-02,9.070306E+03,1.962580E+02,4.677532E-01,1.514300E-02 
00:36:00,4.038868E+03,1.990695E+03,2.084304E-01,1.536079E-01,1.460520E+04,2.112391E+02,7.532089E-01,1.629818E-02,9.083542E+03,8.092076E+01,4.684357E-01,6.243255E-03,1.429268E+04,2.105339E+02,7.370934E-01,1.624375E-02,9.070313E+03,1.903389E+02,4.677536E-01,1.468623E-02 
00:39:00,4.038873E+03,1.993733E+03,2.084307E-01,1.538423E-01,1.460521E+04,2.027848E+02,7.532095E-01,1.564582E-02,9.083549E+03,7.583494E+01,4.684360E-01,5.850849E-03,1.429269E+04,2.027698E+02,7.370940E-01,1.564466E-02,9.070320E+03,1.843195E+02,4.677539E-01,1.422172E-02 
00:42:00,4.038878E+03,1.996538E+03,2.084310E-01,1.540587E-01,1.460522E+04,1.941713E+02,7.532100E-01,1.498120E-02,9.083555E+03,7.064561E+01,4.684364E-01,5.450459E-03,1.429270E+04,1.948416E+02,7.370945E-01,1.503292E-02,9.070327E+03,1.782068E+02,4.677543E-01,1.375002E-02 
00:45:00,4.038883E+03,1.999128E+03,2.084312E-01,1.542584E-01,1.460523E+04,1.854062E+02,7.532106E-01,1.430487E-02,9.083562E+03,6.535784E+01,4.684367E-01,5.042477E-03,1.429271E+04,1.867578E+02,7.370950E-01,1.440916E-02,9.070333E+03,1.720043E+02,4.677546E-01,1.327139E-02 
00:48:00,4.038888E+03,2.001512E+03,2.084315E-01,1.544423E-01,1.460524E+04,1.764952E+02,7.532111E-01,1.361730E-02,9.083568E+03,5.997560E+01,4.684370E-01,4.627209E-03,1.429272E+04,1.785243E+02,7.370956E-01,1.377386E-02,9.070340E+03,1.657159E+02,4.677549E-01,1.278614E-02 
00:51:00,4.038893E+03,2.003735E+03,2.084317E-01,1.546137E-01,1.460525E+04,1.674479E+02,7.532116E-01,1.291921E-02,9.083575E+03,5.450561E+01,4.684374E-01,4.205175E-03,1.429273E+04,1.701539E+02,7.370961E-01,1.312800E-02,9.070346E+03,1.593425E+02,4.677553E-01,1.229433E-02 
00:54:00,4.038898E+03,2.005757E+03,2.084320E-01,1.547696E-01,1.460526E+04,1.582709E+02,7.532121E-01,1.221113E-02,9.083581E+03,4.895121E+01,4.684377E-01,3.776631E-03,1.429274E+04,1.616483E+02,7.370966E-01,1.247172E-02,9.070353E+03,1.528955E+02,4.677556E-01,1.179684E-02 
00:57:00,4.038903E+03,2.007622E+03,2.084322E-01,1.549134E-01,1.460527E+04,1.489674E+02,7.532127E-01,1.149329E-02,9.083588E+03,4.331539E+01,4.684380E-01,3.341810E-03,1.429275E+04,1.530148E+02,7.370971E-01,1.180557E-02,9.070359E+03,1.463715E+02,4.677559E-01,1.129343E-02 
01:00:00,4.038907E+03,2.009333E+03,2.084325E-01,1.550454E-01,1.460528E+04,1.395445E+02,7.532132E-01,1.076624E-02,9.083594E+03,3.760267E+01,4.684384E-01,2.901058E-03,1.429276E+04,1.442601E+02,7.370976E-01,1.113008E-02,9.070365E+03,1.397756E+02,4.677562E-01,1.078447E-02 
01:03:00,4.038912E+03,2.010986E+03,2.084327E-01,1.551728E-01,1.460529E+04,1.305201E+02,7.532137E-01,1.006994E-02,9.083600E+03,3.213327E+01,4.684387E-01,2.479082E-03,1.429277E+04,1.358939E+02,7.370981E-01,1.048456E-02,9.070371E+03,1.334296E+02,4.677566E-01,1.029479E-02 
01:06:00,4.038917E+03,2.012584E+03,2.084329E-01,1.552959E-01,1.460530E+04,1.219071E+02,7.532142E-01,9.405384E-03,9.083607E+03,2.691460E+01,4.684390E-01,2.076454E-03,1.429278E+04,1.279267E+02,7.370986E-01,9.869835E-03,9.070378E+03,1.273414E+02,4.677569E-01,9.825005E-03 
01:09:00,4.038921E+03,2.014133E+03,2.084332E-01,1.554154E-01,1.460531E+04,1.137141E+02,7.532147E-01,8.773243E-03,9.083613E+03,2.195208E+01,4.684393E-01,1.693591E-03,1.429279E+04,1.203668E+02,7.370991E-01,9.286539E-03,9.070384E+03,1.215162E+02,4.677572E-01,9.375526E-03 
01:12:00,4.038926E+03,2.015641E+03,2.084334E-01,1.555316E-01,1.460532E+04,1.059473E+02,7.532152E-01,8.173996E-03,9.083619E+03,1.724965E+01,4.684396E-01,1.330796E-03,1.429279E+04,1.132201E+02,7.370996E-01,8.735128E-03,9.070390E+03,1.159582E+02,4.677575E-01,8.946663E-03 
01:15:00,4.038930E+03,2.017111E+03,2.084337E-01,1.556449E-01,1.460533E+04,9.861167E+01,7.532157E-01,7.608014E-03,9.083625E+03,1.281041E+01,4.684399E-01,9.883096E-04,1.429280E+04,1.064912E+02,7.371001E-01,8.215955E-03,9.070396E+03,1.106705E+02,4.677578E-01,8.538660E-03 
01:18:00,4.038935E+03,2.018550E+03,2.084339E-01,1.557558E-01,1.460534E+04,9.171461E+01,7.532162E-01,7.075875E-03,9.083631E+03,8.960321E+00,4.684403E-01,6.912777E-04,1.429281E+04,1.001873E+02,7.371006E-01,7.729573E-03,9.070402E+03,1.056577E+02,4.677581E-01,8.151878E-03 
01:21:00,4.038940E+03,2.019867E+03,2.084341E-01,1.558573E-01,1.460535E+04,8.474939E+01,7.532167E-01,6.538482E-03,9.083637E+03,5.787442E+00,4.684406E-01,4.464930E-04,1.429282E+04,9.380865E+01,7.371010E-01,7.237436E-03,9.070408E+03,1.006067E+02,4.677584E-01,7.762146E-03 
01:24:00,4.038944E+03,2.021065E+03,2.084343E-01,1.559497E-01,1.460536E+04,7.771184E+01,7.532172E-01,5.995512E-03,9.083643E+03,3.295418E+00,4.684409E-01,2.542364E-04,1.429283E+04,8.735331E+01,7.371015E-01,6.739382E-03,9.070414E+03,9.551570E+01,4.677587E-01,7.369331E-03 
01:27:00,4.038948E+03,2.022151E+03,2.084346E-01,1.560334E-01,1.460537E+04,7.060617E+01,7.532176E-01,5.447290E-03,9.083649E+03,1.494956E+00,4.684412E-01,1.153333E-04,1.429284E+04,8.082560E+01,7.371020E-01,6.235746E-03,9.070419E+03,9.038756E+01,4.677590E-01,6.973655E-03 
01:30:00,4.038953E+03,2.023129E+03,2.084348E-01,1.561087E-01,1.460538E+04,6.343583E+01,7.532181E-01,4.894082E-03,9.083654E+03,3.944044E-01,4.684415E-01,3.042756E-05,1.429285E+04,7.422912E+01,7.371024E-01,5.726808E-03,9.070425E+03,8.522482E+01,4.677593E-01,6.575313E-03 
01:33:00,4.038957E+03,2.024000E+03,2.084350E-01,1.561758E-01,1.460539E+04,5.620338E+01,7.532186E-01,4.336084E-03,9.083660E+03,0.000000E+00,4.684418E-01,0.000000E+00,1.429286E+04,6.756657E+01,7.371029E-01,5.212776E-03,9.070431E+03,8.002954E+01,4.677596E-01,6.174461E-03 
01:36:00,4.038962E+03,2.024769E+03,2.084353E-01,1.562351E-01,1.460540E+04,4.891251E+01,7.532190E-01,3.773584E-03,9.083666E+03,0.000000E+00,4.684421E-01,0.000000E+00,1.429287E+04,6.084180E+01,7.371034E-01,4.693945E-03,9.070436E+03,7.480443E+01,4.677599E-01,5.771312E-03 
01:39:00,4.038966E+03,2.025439E+03,2.084355E-01,1.562867E-01,1.460541E+04,4.156580E+01,7.532195E-01,3.206779E-03,9.083671E+03,0.000000E+00,4.684423E-01,0.000000E+00,1.429288E+04,5.405747E+01,7.371038E-01,4.170523E-03,9.070442E+03,6.955159E+01,4.677602E-01,5.366026E-03 
01:42:00,4.038970E+03,2.026012E+03,2.084357E-01,1.563308E-01,1.460541E+04,3.416510E+01,7.532200E-01,2.635812E-03,9.083677E+03,0.000000E+00,4.684426E-01,0.000000E+00,1.429289E+04,4.721556E+01,7.371043E-01,3.642661E-03,9.070448E+03,6.427263E+01,4.677605E-01,4.958727E-03 
01:45:00,4.038974E+03,2.026491E+03,2.084359E-01,1.563677E-01,1.460542E+04,2.671333E+01,7.532204E-01,2.060908E-03,9.083682E+03,0.000000E+00,4.684429E-01,0.000000E+00,1.429289E+04,4.031908E+01,7.371047E-01,3.110592E-03,9.070453E+03,5.896971E+01,4.677608E-01,4.549584E-03 
01:48:00,4.038979E+03,2.026879E+03,2.084361E-01,1.563975E-01,1.460543E+04,1.915983E+01,7.532209E-01,1.478160E-03,9.083688E+03,0.000000E+00,4.684432E-01,0.000000E+00,1.429290E+04,3.337021E+01,7.371051E-01,2.574484E-03,9.070458E+03,5.364443E+01,4.677611E-01,4.138717E-03 
01:51:00,4.038983E+03,2.027178E+03,2.084363E-01,1.564205E-01,1.460544E+04,1.283432E+01,7.532213E-01,9.901513E-04,9.083693E+03,0.000000E+00,4.684435E-01,0.000000E+00,1.429291E+04,2.637052E+01,7.371056E-01,2.034459E-03,9.070464E+03,4.829789E+01,4.677613E-01,3.726214E-03 
01:54:00,4.038987E+03,2.027392E+03,2.084366E-01,1.564369E-01,1.460545E+04,7.747970E+00,7.532217E-01,5.977448E-04,9.083699E+03,0.000000E+00,4.684438E-01,0.000000E+00,1.429292E+04,1.932267E+01,7.371060E-01,1.490721E-03,9.070469E+03,4.293178E+01,4.677616E-01,3.312204E-03 
01:57:00,4.038991E+03,2.027522E+03,2.084368E-01,1.564468E-01,1.460546E+04,3.908752E+00,7.532222E-01,3.015540E-04,9.083704E+03,0.000000E+00,4.684440E-01,0.000000E+00,1.429293E+04,1.316896E+01,7.371064E-01,1.015968E-03,9.070474E+03,3.754718E+01,4.677619E-01,2.896770E-03 
02:00:00,4.038995E+03,2.027570E+03,2.084370E-01,1.564505E-01,1.460547E+04,1.322910E+00,7.532226E-01,1.020602E-04,9.083709E+03,0.000000E+00,4.684443E-01,0.000000E+00,1.429294E+04,8.176922E+00,7.371069E-01,6.308375E-04,9.070480E+03,3.214468E+01,4.677621E-01,2.479957E-03 
02:03:00,4.038999E+03,2.027588E+03,2.084372E-01,1.564517E-01,1.460547E+04,0.000000E+00,7.532230E-01,0.000000E+00,9.083714E+03,0.000000E+00,4.684446E-01,0.000000E+00,1.429294E+04,4.356693E+00,7.371073E-01,3.361118E-04,9.070485E+03,2.688412E+01,4.677624E-01,2.074099E-03 
02:06:00,4.039003E+03,2.027574E+03,2.084374E-01,1.564506E-01,1.460548E+04,0.000000E+00,7.532235E-01,0.000000E+00,9.083720E+03,0.000000E+00,4.684448E-01,0.000000E+00,1.429295E+04,1.716031E+00,7.371077E-01,1.323887E-04,9.070490E+03,2.176815E+01,4.677627E-01,1.679398E-03 
02:09:00,4.039007E+03,2.027530E+03,2.084376E-01,1.564470E-01,1.460549E+04,0.000000E+00,7.532239E-01,0.000000E+00,9.083725E+03,0.000000E+00,4.684451E-01,0.000000E+00,1.429296E+04,2.607566E-01,7.371081E-01,2.011686E-05,9.070495E+03,1.679708E+01,4.677629E-01,1.295880E-03 
02:12:00,4.039011E+03,2.027454E+03,2.084378E-01,1.564412E-01,1.460550E+04,0.000000E+00,7.532243E-01,0.000000E+00,9.083730E+03,0.000000E+00,4.684454E-01,0.000000E+00,1.429297E+04,0.000000E+00,7.371085E-01,0.000000E+00,9.070500E+03,1.188693E+01,4.677632E-01,9.170642E-04 
02:15:00,4.039015E+03,2.027349E+03,2.084380E-01,1.564329E-01,1.460551E+04,0.000000E+00,7.532247E-01,0.000000E+00,9.083735E+03,0.000000E+00,4.684456E-01,0.000000E+00,1.429298E+04,0.000000E+00,7.371089E-01,0.000000E+00,9.070505E+03,7.881644E+00,4.677635E-01,6.080589E-04 
02:18:00,4.039019E+03,2.027212E+03,2.084382E-01,1.564223E-01,1.460551E+04,0.000000E+00,7.532251E-01,0.000000E+00,9.083740E+03,0.000000E+00,4.684459E-01,0.000000E+00,1.429298E+04,0.000000E+00,7.371093E-01,0.000000E+00,9.070510E+03,4.783310E+00,4.677637E-01,3.690255E-04 
02:21:00,4.039023E+03,2.026997E+03,2.084384E-01,1.564056E-01,1.460552E+04,0.000000E+00,7.532255E-01,0.000000E+00,9.083745E+03,0.000000E+00,4.684461E-01,0.000000E+00,1.429299E+04,0.000000E+00,7.371097E-01,0.000000E+00,9.070515E+03,2.436393E+00,4.677640E-01,1.879639E-04 
02:24:00,4.039027E+03,2.026705E+03,2.084386E-01,1.563830E-01,1.460553E+04,0.000000E+00,7.532259E-01,0.000000E+00,9.083750E+03,0.000000E+00,4.684464E-01,0.000000E+00,1.429300E+04,0.000000E+00,7.371101E-01,0.000000E+00,9.070520E+03,8.413524E-01,4.677642E-01,6.490886E-05 
02:27:00,4.039031E+03,2.026337E+03,2.084388E-01,1.563545E-01,1.460554E+04,0.000000E+00,7.532263E-01,0.000000E+00,9.083755E+03,0.000000E+00,4.684466E-01,0.000000E+00,1.429301E+04,0.000000E+00,7.371105E-01,0.000000E+00,9.070525E+03,0.000000E+00,4.677645E-01,0.000000E+00 
02:30:00,4.039035E+03,2.025894E+03,2.084390E-01,1.563203E-01,1.460555E+04,0.000000E+00,7.532267E-01,0.000000E+00,9.083760E+03,0.000000E+00,4.684469E-01,0.000000E+00,1.429301E+04,0.000000E+00,7.371109E-01,0.000000E+00,9.070530E+03,0.000000E+00,4.677647E-01,0.000000E+00 
02:33:00,4.039038E+03,2.025381E+03,2.084392E-01,1.562806E-01,1.460555E+04,0.000000E+00,7.532271E-01,0.000000E+00,9.083764E+03,0.000000E+00,4.684471E-01,0.000000E+00,1.429302E+04,0.000000E+00,7.371113E-01,0.000000E+00,9.070535E+03,0.000000E+00,4.677650E-01,0.000000E+00 
02:36:00,4.039042E+03,2.024796E+03,2.084394E-01,1.562353E-01,1.460556E+04,0.000000E+00,7.532275E-01,0.000000E+00,9.083769E+03,0.000000E+00,4.684474E-01,0.000000E+00,1.429303E+04,0.000000E+00,7.371117E-01,0.000000E+00,9.070539E+03,0.000000E+00,4.677652E-01,0.000000E+00 
02:39:00,4.039046E+03,2.024138E+03,2.084396E-01,1.561845E-01,1.460557E+04,0.000000E+00,7.532279E-01,0.000000E+00,9.083774E+03,0.000000E+00,4.684476E-01,0.000000E+00,1.429304E+04,0.000000E+00,7.371121E-01,0.000000E+00,9.070544E+03,0.000000E+00,4.677655E-01,0.000000E+00 
02:42:00,4.039050E+03,2.023409E+03,2.084398E-01,1.561282E-01,1.460558E+04,0.000000E+00,7.532283E-01,0.000000E+00,9.083778E+03,0.000000E+00,4.684479E-01,0.000000E+00,1.429304E+04,0.000000E+00,7.371125E-01,0.000000E+00,9.070549E+03,0.000000E+00,4.677657E-01,0.000000E+00 
02:45:00,4.039053E+03,2.022608E+03,2.084400E-01,1.560663E-01,1.460558E+04,0.000000E+00,7.532287E-01,0.000000E+00,9.083783E+03,0.000000E+00,4.684481E-01,0.000000E+00,1.429305E+04,0.000000E+00,7.371128E-01,0.000000E+00,9.070553E+03,0.000000E+00,4.677659E-01,0.000000E+00 
02:48:00,4.039057E+03,2.021738E+03,2.084402E-01,1.559991E-01,1.460559E+04,0.000000E+00,7.532290E-01,0.000000E+00,9.083788E+03,0.000000E+00,4.684483E-01,0.000000E+00,1.429306E+04,0.000000E+00,7.371132E-01,0.000000E+00,9.070558E+03,0.000000E+00,4.677662E-01,0.000000E+00 
02:51:00,4.039061E+03,2.020798E+03,2.084404E-01,1.559265E-01,1.460560E+04,0.000000E+00,7.532294E-01,0.000000E+00,9.083792E+03,0.000000E+00,4.684486E-01,0.000000E+00,1.429307E+04,0.000000E+00,7.371136E-01,0.000000E+00,9.070563E+03,0.000000E+00,4.677664E-01,0.000000E+00 
02:54:00,4.039064E+03,2.019790E+03,2.084405E-01,1.558486E-01,1.460561E+04,0.000000E+00,7.532298E-01,0.000000E+00,9.083797E+03,0.000000E+00,4.684488E-01,0.000000E+00,1.429307E+04,0.000000E+00,7.371139E-01,0.000000E+00,9.070567E+03,0.000000E+00,4.677667E-01,0.000000E+00 
02:57:00,4.039068E+03,2.018719E+03,2.084407E-01,1.557659E-01,1.460561E+04,0.000000E+00,7.532301E-01,0.000000E+00,9.083801E+03,0.000000E+00,4.684490E-01,0.000000E+00,1.429308E+04,0.000000E+00,7.371143E-01,0.000000E+00,9.070571E+03,0.000000E+00,4.677669E-01,0.000000E+00 
03:00:00,4.039071E+03,2.017588E+03,2.084409E-01,1.556786E-01,1.460562E+04,0.000000E+00,7.532305E-01,0.000000E+00,9.083806E+03,0.000000E+00,4.684493E-01,0.000000E+00,1.429309E+04,0.000000E+00,7.371147E-01,0.000000E+00,9.070576E+03,0.000000E+00,4.677671E-01,0.000000E+00 
03:03:00,4.039075E+03,2.016398E+03,2.084411E-01,1.555866E-01,1.460563E+04,0.000000E+00,7.532309E-01,0.000000E+00,9.083810E+03,0.000000E+00,4.684495E-01,0.000000E+00,1.429309E+04,0.000000E+00,7.371150E-01,0.000000E+00,9.070580E+03,0.000000E+00,4.677673E-01,0.000000E+00 
03:06:00,4.039078E+03,2.015150E+03,2.084413E-01,1.554903E-01,1.460563E+04,0.000000E+00,7.532312E-01,0.000000E+00,9.083814E+03,0.000000E+00,4.684497E-01,0.000000E+00,1.429310E+04,0.000000E+00,7.371154E-01,0.000000E+00,9.070585E+03,0.000000E+00,4.677676E-01,0.000000E+00 
03:09:00,4.039082E+03,2.013847E+03,2.084415E-01,1.553897E-01,1.460564E+04,0.000000E+00,7.532316E-01,0.000000E+00,9.083819E+03,0.000000E+00,4.684499E-01,0.000000E+00,1.429311E+04,0.000000E+00,7.371157E-01,0.000000E+00,9.070589E+03,0.000000E+00,4.677678E-01,0.000000E+00 
03:12:00,4.039085E+03,2.012490E+03,2.084416E-01,1.552849E-01,1.460565E+04,0.000000E+00,7.532319E-01,0.000000E+00,9.083823E+03,0.000000E+00,4.684502E-01,0.000000E+00,1.429311E+04,0.000000E+00,7.371161E-01,0.000000E+00,9.070593E+03,0.000000E+00,4.677680E-01,0.000000E+00 
03:15:00,4.039089E+03,2.011080E+03,2.084418E-01,1.551761E-01,1.460565E+04,0.000000E+00,7.532323E-01,0.000000E+00,9.083827E+03,0.000000E+00,4.684504E-01,0.000000E+00,1.429312E+04,0.000000E+00,7.371164E-01,0.000000E+00,9.070598E+03,0.000000E+00,4.677682E-01,0.000000E+00 
03:18:00,4.039092E+03,2.009620E+03,2.084420E-01,1.550633E-01,1.460566E+04,0.000000E+00,7.532326E-01,0.000000E+00,9.083831E+03,0.000000E+00,4.684506E-01,0.000000E+00,1.429313E+04,0.000000E+00,7.371168E-01,0.000000E+00,9.070602E+03,0.000000E+00,4.677684E-01,0.000000E+00 
03:21:00,4.039095E+03,2.008109E+03,2.084422E-01,1.549467E-01,1.460567E+04,0.000000E+00,7.532330E-01,0.000000E+00,9.083836E+03,0.000000E+00,4.684508E-01,0.000000E+00,1.429313E+04,0.000000E+00,7.371171E-01,0.000000E+00,9.070606E+03,0.000000E+00,4.677687E-01,0.000000E+00 
03:24:00,4.039099E+03,2.006550E+03,2.084423E-01,1.548263E-01,1.460567E+04,0.000000E+00,7.532333E-01,0.000000E+00,9.083840E+03,0.000000E+00,4.684510E-01,0.000000E+00,1.429314E+04,0.000000E+00,7.371174E-01,0.000000E+00,9.070610E+03,0.000000E+00,4.677689E-01,0.000000E+00 
03:27:00,4.039102E+03,2.004943E+03,2.084425E-01,1.547023E-01,1.460568E+04,0.000000E+00,7.532336E-01,0.000000E+00,9.083844E+03,0.000000E+00,4.684512E-01,0.000000E+00,1.429315E+04,0.000000E+00,7.371178E-01,0.000000E+00,9.070614E+03,0.000000E+00,4.677691E-01,0.000000E+00 
03:30:00,4.039105E+03,2.003291E+03,2.084427E-01,1.545747E-01,1.460569E+04,0.000000E+00,7.532340E-01,0.000000E+00,9.083848E+03,0.000000E+00,4.684514E-01,0.000000E+00,1.429315E+04,0.000000E+00,7.371181E-01,0.000000E+00,9.070618E+03,0.000000E+00,4.677693E-01,0.000000E+00 
03:33:00,4.039108E+03,2.001593E+03,2.084428E-01,1.544436E-01,1.460569E+04,0.000000E+00,7.532343E-01,0.000000E+00,9.083852E+03,0.000000E+00,4.684517E-01,0.000000E+00,1.429316E+04,0.000000E+00,7.371184E-01,0.000000E+00,9.070622E+03,0.000000E+00,4.677695E-01,0.000000E+00 
03:36:00,4.039112E+03,1.999852E+03,2.084430E-01,1.543092E-01,1.460570E+04,0.000000E+00,7.532346E-01,0.000000E+00,9.083856E+03,0.000000E+00,4.684519E-01,0.000000E+00,1.429317E+04,0.000000E+00,7.371188E-01,0.000000E+00,9.070626E+03,0.000000E+00,4.677697E-01,0.000000E+00 
03:39:00,4.039115E+03,1.998067E+03,2.084432E-01,1.541714E-01,1.460571E+04,0.000000E+00,7.532350E-01,0.000000E+00,9.083860E+03,0.000000E+00,4.684521E-01,0.000000E+00,1.429317E+04,0.000000E+00,7.371191E-01,0.000000E+00,9.070630E+03,0.000000E+00,4.677699E-01,0.000000E+00 
03:42:00,4.039118E+03,1.996241E+03,2.084433E-01,1.540305E-01,1.460571E+04,0.000000E+00,7.532353E-01,0.000000E+00,9.083864E+03,0.000000E+00,4.684523E-01,0.000000E+00,1.429318E+04,0.000000E+00,7.371194E-01,0.000000E+00,9.070634E+03,0.000000E+00,4.677701E-01,0.000000E+00 
03:45:00,4.039121E+03,1.994375E+03,2.084435E-01,1.538864E-01,1.460572E+04,0.000000E+00,7.532356E-01,0.000000E+00,9.083868E+03,0.000000E+00,4.684525E-01,0.000000E+00,1.429319E+04,0.000000E+00,7.371197E-01,0.000000E+00,9.070638E+03,0.000000E+00,4.677703E-01,0.000000E+00 
03:48:00,4.039124E+03,1.992468E+03,2.084437E-01,1.537392E-01,1.460572E+04,0.000000E+00,7.532359E-01,0.000000E+00,9.083871E+03,0.000000E+00,4.684527E-01,0.000000E+00,1.429319E+04,0.000000E+00,7.371200E-01,0.000000E+00,9.070642E+03,0.000000E+00,4.677705E-01,0.000000E+00 
03:51:00,4.039127E+03,1.990522E+03,2.084438E-01,1.535890E-01,1.460573E+04,0.000000E+00,7.532362E-01,0.000000E+00,9.083875E+03,0.000000E+00,4.684529E-01,0.000000E+00,1.429320E+04,0.000000E+00,7.371203E-01,0.000000E+00,9.070646E+03,0.000000E+00,4.677707E-01,0.000000E+00 
03:54:00,4.039130E+03,1.988539E+03,2.084440E-01,1.534359E-01,1.460574E+04,0.000000E+00,7.532366E-01,0.000000E+00,9.083879E+03,0.000000E+00,4.684531E-01,0.000000E+00,1.429320E+04,0.000000E+00,7.371207E-01,0.000000E+00,9.070650E+03,0.000000E+00,4.677709E-01,0.000000E+00 
03:57:00,4.039133E+03,1.986518E+03,2.084441E-01,1.532799E-01,1.460574E+04,0.000000E+00,7.532369E-01,0.000000E+00,9.083883E+03,0.000000E+00,4.684533E-01,0.000000E+00,1.429321E+04,0.000000E+00,7.371210E-01,0.000000E+00,9.070653E+03,0.000000E+00,4.677711E-01,0.000000E+00 
04:00:00,4.039137E+03,1.984461E+03,2.084443E-01,1.531211E-01,1.460575E+04,0.000000E+00,7.532372E-01,0.000000E+00,9.083887E+03,0.000000E+00,4.684534E-01,0.000000E+00,1.429322E+04,0.000000E+00,7.371213E-01,0.000000E+00,9.070657E+03,0.000000E+00,4.677713E-01,0.000000E+00 
04:03:00,4.039139E+03,1.982416E+03,2.084444E-01,1.529633E-01,1.460575E+04,0.000000E+00,7.532375E-01,0.000000E+00,9.083890E+03,0.000000E+00,4.684536E-01,0.000000E+00,1.429322E+04,0.000000E+00,7.371216E-01,0.000000E+00,9.070661E+03,0.000000E+00,4.677715E-01,0.000000E+00 
04:06:00,4.039142E+03,1.980386E+03,2.084446E-01,1.528066E-01,1.460576E+04,0.000000E+00,7.532378E-01,0.000000E+00,9.083894E+03,0.000000E+00,4.684538E-01,0.000000E+00,1.429323E+04,0.000000E+00,7.371219E-01,0.000000E+00,9.070664E+03,0.000000E+00,4.677717E-01,0.000000E+00 
04:09:00,4.039145E+03,1.978370E+03,2.084447E-01,1.526510E-01,1.460577E+04,0.000000E+00,7.532381E-01,0.000000E+00,9.083898E+03,0.000000E+00,4.684540E-01,0.000000E+00,1.429323E+04,0.000000E+00,7.371222E-01,0.000000E+00,9.070668E+03,0.000000E+00,4.677719E-01,0.000000E+00 
04:12:00,4.039148E+03,1.976370E+03,2.084449E-01,1.524966E-01,1.460577E+04,0.000000E+00,7.532384E-01,0.000000E+00,9.083901E+03,0.000000E+00,4.684542E-01,0.000000E+00,1.429324E+04,0.000000E+00,7.371225E-01,0.000000E+00,9.070672E+03,0.000000E+00,4.677720E-01,0.000000E+00 
04:15:00,4.039151E+03,1.974388E+03,2.084450E-01,1.523436E-01,1.460578E+04,0.000000E+00,7.532387E-01,0.000000E+00,9.083905E+03,0.000000E+00,4.684544E-01,0.000000E+00,1.429324E+04,0.000000E+00,7.371228E-01,0.000000E+00,9.070675E+03,0.000000E+00,4.677722E-01,0.000000E+00 
04:18:00,4.039154E+03,1.972424E+03,2.084452E-01,1.521920E-01,1.460578E+04,0.000000E+00,7.532390E-01,0.000000E+00,9.083908E+03,0.000000E+00,4.684546E-01,0.000000E+00,1.429325E+04,0.000000E+00,7.371231E-01,0.000000E+00,9.070679E+03,0.000000E+00,4.677724E-01,0.000000E+00 
04:21:00,4.039157E+03,1.970433E+03,2.084453E-01,1.520383E-01,1.460579E+04,0.000000E+00,7.532393E-01,0.000000E+00,9.083912E+03,0.000000E+00,4.684547E-01,0.000000E+00,1.429326E+04,0.000000E+00,7.371233E-01,0.000000E+00,9.070682E+03,0.000000E+00,4.677726E-01,0.000000E+00 
04:24:00,4.039160E+03,1.968417E+03,2.084455E-01,1.518827E-01,1.460580E+04,0.000000E+00,7.532396E-01,0.000000E+00,9.083915E+03,0.000000E+00,4.684549E-01,0.000000E+00,1.429326E+04,0.000000E+00,7.371236E-01,0.000000E+00,9.070686E+03,0.000000E+00,4.677728E-01,0.000000E+00 
04:27:00,4.039162E+03,1.966376E+03,2.084456E-01,1.517251E-01,1.460580E+04,0.000000E+00,7.532398E-01,0.000000E+00,9.083919E+03,0.000000E+00,4.684551E-01,0.000000E+00,1.429327E+04,0.000000E+00,7.371239E-01,0.000000E+00,9.070689E+03,0.000000E+00,4.677730E-01,0.000000E+00 
04:30:00,4.039165E+03,1.964312E+03,2.084458E-01,1.515659E-01,1.460581E+04,0.000000E+00,7.532401E-01,0.000000E+00,9.083922E+03,0.000000E+00,4.684553E-01,0.000000E+00,1.429327E+04,0.000000E+00,7.371242E-01,0.000000E+00,9.070693E+03,0.000000E+00,4.677731E-01,0.000000E+00 
04:33:00,4.039168E+03,1.962227E+03,2.084459E-01,1.514049E-01,1.460581E+04,0.000000E+00,7.532404E-01,0.000000E+00,9.083926E+03,0.000000E+00,4.684555E-01,0.000000E+00,1.429328E+04,0.000000E+00,7.371245E-01,0.000000E+00,9.070696E+03,0.000000E+00,4.677733E-01,0.000000E+00 
04:36:00,4.039171E+03,1.960121E+03,2.084460E-01,1.512424E-01,1.460582E+04,0.000000E+00,7.532407E-01,0.000000E+00,9.083929E+03,0.000000E+00,4.684556E-01,0.000000E+00,1.429328E+04,0.000000E+00,7.371248E-01,0.000000E+00,9.070700E+03,0.000000E+00,4.677735E-01,0.000000E+00 
04:39:00,4.039173E+03,1.957995E+03,2.084462E-01,1.510783E-01,1.460582E+04,0.000000E+00,7.532410E-01,0.000000E+00,9.083932E+03,0.000000E+00,4.684558E-01,0.000000E+00,1.429329E+04,0.000000E+00,7.371250E-01,0.000000E+00,9.070703E+03,0.000000E+00,4.677737E-01,0.000000E+00 
04:42:00,4.039176E+03,1.955849E+03,2.084463E-01,1.509126E-01,1.460583E+04,0.000000E+00,7.532413E-01,0.000000E+00,9.083936E+03,0.000000E+00,4.684560E-01,0.000000E+00,1.429329E+04,0.000000E+00,7.371253E-01,0.000000E+00,9.070706E+03,0.000000E+00,4.677738E-01,0.000000E+00 
04:45:00,4.039179E+03,1.953684E+03,2.084465E-01,1.507455E-01,1.460583E+04,0.000000E+00,7.532415E-01,0.000000E+00,9.083939E+03,0.000000E+00,4.684561E-01,0.000000E+00,1.429330E+04,0.000000E+00,7.371256E-01,0.000000E+00,9.070710E+03,0.000000E+00,4.677740E-01,0.000000E+00 
04:48:00,4.039181E+03,1.951500E+03,2.084466E-01,1.505770E-01,1.460584E+04,0.000000E+00,7.532418E-01,0.000000E+00,9.083942E+03,0.000000E+00,4.684563E-01,0.000000E+00,1.429330E+04,0.000000E+00,7.371259E-01,0.000000E+00,9.070713E+03,0.000000E+00,4.677742E-01,0.000000E+00 
04:51:00,4.039184E+03,1.949298E+03,2.084467E-01,1.504070E-01,1.460584E+04,0.000000E+00,7.532421E-01,0.000000E+00,9.083945E+03,0.000000E+00,4.684565E-01,0.000000E+00,1.429331E+04,0.000000E+00,7.371261E-01,0.000000E+00,9.070716E+03,0.000000E+00,4.677743E-01,0.000000E+00 
04:54:00,4.039186E+03,1.947078E+03,2.084469E-01,1.502357E-01,1.460585E+04,0.000000E+00,7.532423E-01,0.000000E+00,9.083949E+03,0.000000E+00,4.684566E-01,0.000000E+00,1.429331E+04,0.000000E+00,7.371264E-01,0.000000E+00,9.070719E+03,0.000000E+00,4.677745E-01,0.000000E+00 
04:57:00,4.039189E+03,1.944840E+03,2.084470E-01,1.500630E-01,1.460585E+04,0.000000E+00,7.532426E-01,0.000000E+00,9.083952E+03,0.000000E+00,4.684568E-01,0.000000E+00,1.429332E+04,0.000000E+00,7.371267E-01,0.000000E+00,9.070722E+03,0.000000E+00,4.677747E-01,0.000000E+00 
05:00:00,4.039191E+03,1.942585E+03,2.084471E-01,1.498889E-01,1.460586E+04,0.000000E+00,7.532429E-01,0.000000E+00,9.083955E+03,0.000000E+00,4.684570E-01,0.000000E+00,1.429332E+04,0.000000E+00,7.371269E-01,0.000000E+00,9.070726E+03,0.000000E+00,4.677748E-01,0.000000E+00 
05:03:00,4.039194E+03,1.940507E+03,2.084472E-01,1.497285E-01,1.460586E+04,0.000000E+00,7.532431E-01,0.000000E+00,9.083958E+03,0.000000E+00,4.684571E-01,0.000000E+00,1.429333E+04,0.000000E+00,7.371272E-01,0.000000E+00,9.070729E+03,0.000000E+00,4.677750E-01,0.000000E+00 
05:06:00,4.039196E+03,1.938607E+03,2.084474E-01,1.495818E-01,1.460587E+04,0.000000E+00,7.532434E-01,0.000000E+00,9.083961E+03,0.000000E+00,4.684573E-01,0.000000E+00,1.429333E+04,0.000000E+00,7.371274E-01,0.000000E+00,9.070732E+03,0.000000E+00,4.677752E-01,0.000000E+00 
05:09:00,4.039199E+03,1.936884E+03,2.084475E-01,1.494489E-01,1.460587E+04,0.000000E+00,7.532436E-01,0.000000E+00,9.083964E+03,0.000000E+00,4.684574E-01,0.000000E+00,1.429334E+04,0.000000E+00,7.371277E-01,0.000000E+00,9.070735E+03,0.000000E+00,4.677753E-01,0.000000E+00 
05:12:00,4.039201E+03,1.935343E+03,2.084476E-01,1.493300E-01,1.460588E+04,0.000000E+00,7.532439E-01,0.000000E+00,9.083967E+03,0.000000E+00,4.684576E-01,0.000000E+00,1.429334E+04,0.000000E+00,7.371279E-01,0.000000E+00,9.070738E+03,0.000000E+00,4.677755E-01,0.000000E+00 
05:15:00,4.039204E+03,1.933990E+03,2.084477E-01,1.492255E-01,1.460588E+04,0.000000E+00,7.532441E-01,0.000000E+00,9.083970E+03,0.000000E+00,4.684578E-01,0.000000E+00,1.429335E+04,0.000000E+00,7.371282E-01,0.000000E+00,9.070741E+03,0.000000E+00,4.677756E-01,0.000000E+00 
05:18:00,4.039206E+03,1.932839E+03,2.084479E-01,1.491367E-01,1.460589E+04,0.000000E+00,7.532444E-01,0.000000E+00,9.083973E+03,0.000000E+00,4.684579E-01,0.000000E+00,1.429335E+04,0.000000E+00,7.371284E-01,0.000000E+00,9.070744E+03,0.000000E+00,4.677758E-01,0.000000E+00 
05:21:00,4.039208E+03,1.931738E+03,2.084480E-01,1.490517E-01,1.460589E+04,0.000000E+00,7.532446E-01,0.000000E+00,9.083976E+03,0.000000E+00,4.684581E-01,0.000000E+00,1.429336E+04,0.000000E+00,7.371287E-01,0.000000E+00,9.070747E+03,0.000000E+00,4.677759E-01,0.000000E+00 
05:24:00,4.039211E+03,1.930757E+03,2.084481E-01,1.489760E-01,1.460590E+04,0.000000E+00,7.532449E-01,0.000000E+00,9.083979E+03,0.000000E+00,4.684582E-01,0.000000E+00,1.429336E+04,0.000000E+00,7.371289E-01,0.000000E+00,9.070750E+03,0.000000E+00,4.677761E-01,0.000000E+00 
05:27:00,4.039213E+03,1.929990E+03,2.084482E-01,1.489168E-01,1.460590E+04,0.000000E+00,7.532451E-01,0.000000E+00,9.083982E+03,0.000000E+00,4.684584E-01,0.000000E+00,1.429337E+04,0.000000E+00,7.371292E-01,0.000000E+00,9.070753E+03,0.000000E+00,4.677762E-01,0.000000E+00 
05:30:00,4.039215E+03,1.929556E+03,2.084484E-01,1.488833E-01,1.460591E+04,0.000000E+00,7.532454E-01,0.000000E+00,9.083985E+03,0.000000E+00,4.684585E-01,0.000000E+00,1.429337E+04,0.000000E+00,7.371294E-01,0.000000E+00,9.070756E+03,0.000000E+00,4.677764E-01,0.000000E+00 
05:33:00,4.039218E+03,1.929582E+03,2.084485E-01,1.488853E-01,1.460591E+04,0.000000E+00,7.532456E-01,0.000000E+00,9.083988E+03,0.000000E+00,4.684587E-01,0.000000E+00,1.429338E+04,0.000000E+00,7.371297E-01,0.000000E+00,9.070759E+03,0.000000E+00,4.677765E-01,0.000000E+00 
05:36:00,4.039220E+03,1.930188E+03,2.084486E-01,1.489321E-01,1.460592E+04,0.000000E+00,7.532459E-01,0.000000E+00,9.083991E+03,0.000000E+00,4.684588E-01,0.000000E+00,1.429338E+04,0.000000E+00,7.371299E-01,0.000000E+00,9.070762E+03,0.000000E+00,4.677767E-01,0.000000E+00 
05:39:00,4.039222E+03,1.931472E+03,2.084487E-01,1.490312E-01,1.460592E+04,0.000000E+00,7.532461E-01,0.000000E+00,9.083994E+03,0.000000E+00,4.684590E-01,0.000000E+00,1.429339E+04,0.000000E+00,7.371301E-01,0.000000E+00,9.070765E+03,0.000000E+00,4.677768E-01,0.000000E+00 
05:42:00,4.039225E+03,1.933494E+03,2.084488E-01,1.491872E-01,1.460593E+04,0.000000E+00,7.532463E-01,0.000000E+00,9.083996E+03,0.000000E+00,4.684591E-01,0.000000E+00,1.429339E+04,0.000000E+00,7.371304E-01,0.000000E+00,9.070767E+03,0.000000E+00,4.677770E-01,0.000000E+00 
05:45:00,4.039227E+03,1.936270E+03,2.084489E-01,1.494014E-01,1.460593E+04,0.000000E+00,7.532465E-01,0.000000E+00,9.083999E+03,1.721677E+01,4.684592E-01,1.331684E-03,1.429340E+04,0.000000E+00,7.371306E-01,0.000000E+00,9.070770E+03,0.000000E+00,4.677771E-01,0.000000E+00 
05:48:00,4.039229E+03,1.939799E+03,2.084491E-01,1.496737E-01,1.460593E+04,0.000000E+00,7.532468E-01,0.000000E+00,9.084002E+03,5.459486E+01,4.684594E-01,4.215525E-03,1.429340E+04,0.000000E+00,7.371308E-01,0.000000E+00,9.070773E+03,0.000000E+00,4.677773E-01,0.000000E+00 
05:51:00,4.039231E+03,1.944051E+03,2.084492E-01,1.500019E-01,1.460594E+04,0.000000E+00,7.532470E-01,0.000000E+00,9.084005E+03,1.051267E+02,4.684595E-01,8.114484E-03,1.429341E+04,0.000000E+00,7.371311E-01,0.000000E+00,9.070776E+03,0.000000E+00,4.677774E-01,0.000000E+00 
05:54:00,4.039233E+03,1.948977E+03,2.084493E-01,1.503821E-01,1.460594E+04,0.000000E+00,7.532472E-01,0.000000E+00,9.084007E+03,1.688955E+02,4.684597E-01,1.303501E-02,1.429341E+04,0.000000E+00,7.371313E-01,0.000000E+00,9.070779E+03,0.000000E+00,4.677776E-01,0.000000E+00 
05:57:00,4.039235E+03,1.954529E+03,2.084494E-01,1.508105E-01,1.460595E+04,0.000000E+00,7.532475E-01,0.000000E+00,9.084010E+03,2.462894E+02,4.684598E-01,1.900713E-02,1.429341E+04,0.000000E+00,7.371315E-01,0.000000E+00,9.070781E+03,0.000000E+00,4.677777E-01,0.000000E+00 
06:00:00,4.039238E+03,1.960651E+03,2.084495E-01,1.512829E-01,1.460595E+04,0.000000E+00,7.532477E-01,0.000000E+00,9.084013E+03,3.375428E+02,4.684599E-01,2.604904E-02,1.429342E+04,0.000000E+00,7.371317E-01,0.000000E+00,9.070784E+03,0.000000E+00,4.677778E-01,0.000000E+00 
06:03:00,3.793452E+03,3.617760E+03,1.957655E-01,2.791450E-01,1.339876E+04,1.285649E+03,6.909912E-01,1.018034E-01,8.330053E+03,1.305315E+03,4.295785E-01,1.007310E-01,1.308623E+04,1.440692E+03,6.748751E-01,1.112459E-01,8.316825E+03,7.712270E+02,4.288964E-01,6.110356E-02 
06:06:00,3.547276E+03,4.496748E+03,1.830625E-01,3.679987E-01,1.218983E+04,2.056139E+03,6.286685E-01,1.754419E-01,7.575059E+03,1.966986E+03,3.906584E-01,1.639773E-01,1.187725E+04,2.329936E+03,6.125493E-01,1.957244E-01,7.561829E+03,1.246720E+03,3.899762E-01,1.065426E-01 
06:09:00,3.301058E+03,5.225177E+03,1.703574E-01,4.458424E-01,1.098052E+04,2.742473E+03,5.663291E-01,2.426419E-01,6.819820E+03,2.566314E+03,3.517282E-01,2.235832E-01,1.066790E+04,3.122061E+03,5.502072E-01,2.732256E-01,6.806588E+03,1.671892E+03,3.510458E-01,1.481697E-01 
06:12:00,3.054811E+03,5.922923E+03,1.576509E-01,5.210244E-01,9.770980E+03,3.414526E+03,5.039803E-01,3.085581E-01,6.064443E+03,3.154252E+03,3.127921E-01,2.825772E-01,9.458343E+03,3.899752E+03,4.878562E-01,3.495032E-01,6.051210E+03,2.087354E+03,3.121096E-01,1.889196E-01 
06:15:00,2.808535E+03,6.601799E+03,1.449429E-01,5.944043E-01,8.561263E+03,4.078103E+03,4.416237E-01,3.736406E-01,5.308953E+03,3.736605E+03,2.738511E-01,3.413188E-01,8.248614E+03,4.670599E+03,4.254977E-01,4.251108E-01,5.295720E+03,2.496669E+03,2.731685E-01,2.290652E-01 
06:18:00,2.562229E+03,7.263733E+03,1.322335E-01,6.661478E-01,7.351388E+03,4.734240E+03,3.792601E-01,4.379850E-01,4.553364E+03,4.314329E+03,2.349057E-01,3.998851E-01,7.038733E+03,5.435674E+03,3.631323E-01,5.001411E-01,4.540130E+03,2.900536E+03,2.342231E-01,2.686707E-01 
06:21:00,2.561679E+03,6.259617E+03,1.322066E-01,6.090385E-01,7.348570E+03,4.098176E+03,3.791470E-01,3.998761E-01,4.551649E+03,4.008224E+03,2.348380E-01,3.904410E-01,7.035915E+03,4.755028E+03,3.630178E-01,4.634228E-01,4.538415E+03,2.528300E+03,2.341553E-01,2.466901E-01 
06:24:00,2.561492E+03,6.020286E+03,1.321973E-01,5.896468E-01,7.347365E+03,3.971870E+03,3.790947E-01,3.893973E-01,4.550893E+03,3.998767E+03,2.348055E-01,3.919223E-01,7.034761E+03,4.621748E+03,3.629672E-01,4.530641E-01,4.537661E+03,2.447643E+03,2.341229E-01,2.399630E-01 
06:27:00,2.561317E+03,5.919216E+03,1.321885E-01,5.800786E-01,7.346448E+03,3.925059E+03,3.790543E-01,3.848953E-01,4.550316E+03,4.049421E+03,2.347802E-01,3.970939E-01,7.033884E+03,4.582014E+03,3.629281E-01,4.493266E-01,4.537086E+03,2.413627E+03,2.340977E-01,2.366842E-01 
06:30:00,2.561142E+03,5.837215E+03,1.321798E-01,5.720549E-01,7.345655E+03,3.888400E+03,3.790189E-01,3.812689E-01,4.549817E+03,4.109563E+03,2.347580E-01,4.029626E-01,7.033121E+03,4.553494E+03,3.628937E-01,4.464924E-01,4.536588E+03,2.385994E+03,2.340755E-01,2.339544E-01 
06:33:00,2.560970E+03,5.763557E+03,1.321712E-01,5.648246E-01,7.344960E+03,3.856851E+03,3.789876E-01,3.781434E-01,4.549379E+03,4.173398E+03,2.347383E-01,4.091791E-01,7.032449E+03,4.529151E+03,3.628632E-01,4.440634E-01,4.536152E+03,2.361667E+03,2.340559E-01,2.315488E-01 
06:36:00,2.560802E+03,5.696992E+03,1.321627E-01,5.582904E-01,7.344351E+03,3.829885E+03,3.789599E-01,3.754739E-01,4.548996E+03,4.239900E+03,2.347209E-01,4.156649E-01,7.031857E+03,4.508145E+03,3.628360E-01,4.419704E-01,4.535769E+03,2.340287E+03,2.340384E-01,2.294365E-01 
06:39:00,2.560639E+03,5.636607E+03,1.321546E-01,5.523642E-01,7.343815E+03,3.806980E+03,3.789352E-01,3.732081E-01,4.548657E+03,4.308375E+03,2.347053E-01,4.223521E-01,7.031334E+03,4.489891E+03,3.628119E-01,4.401547E-01,4.535431E+03,2.321528E+03,2.340229E-01,2.275849E-01 
06:42:00,2.560481E+03,5.581352E+03,1.321466E-01,5.469426E-01,7.343341E+03,3.787511E+03,3.789133E-01,3.712835E-01,4.548358E+03,4.378177E+03,2.346914E-01,4.291757E-01,7.030871E+03,4.473716E+03,3.627902E-01,4.385487E-01,4.535132E+03,2.305014E+03,2.340090E-01,2.259562E-01 
06:45:00,2.560329E+03,5.530592E+03,1.321390E-01,5.419631E-01,7.342920E+03,3.771103E+03,3.788936E-01,3.696625E-01,4.548091E+03,4.449068E+03,2.346789E-01,4.361109E-01,7.030457E+03,4.459229E+03,3.627708E-01,4.371129E-01,4.534866E+03,2.290511E+03,2.339965E-01,2.245270E-01 
06:48:00,2.560182E+03,5.483907E+03,1.321316E-01,5.373842E-01,7.342546E+03,3.757485E+03,3.788760E-01,3.683175E-01,4.547853E+03,4.520539E+03,2.346676E-01,4.431064E-01,7.030089E+03,4.446105E+03,3.627534E-01,4.358142E-01,4.534629E+03,2.277848E+03,2.339853E-01,2.232797E-01 
06:51:00,2.560040E+03,5.440667E+03,1.321245E-01,5.331437E-01,7.342211E+03,3.746278E+03,3.788600E-01,3.672110E-01,4.547640E+03,4.592146E+03,2.346574E-01,4.501179E-01,7.029757E+03,4.433909E+03,3.627376E-01,4.346093E-01,4.534416E+03,2.266787E+03,2.339751E-01,2.221908E-01 
06:54:00,2.559904E+03,5.400467E+03,1.321177E-01,5.292018E-01,7.341910E+03,3.737237E+03,3.788456E-01,3.663185E-01,4.547448E+03,4.663594E+03,2.346482E-01,4.571159E-01,7.029459E+03,4.422433E+03,3.627232E-01,4.334770E-01,4.534224E+03,2.257169E+03,2.339658E-01,2.212444E-01 
06:57:00,2.559774E+03,5.363029E+03,1.321111E-01,5.255311E-01,7.341638E+03,3.730197E+03,3.788325E-01,3.656233E-01,4.547274E+03,4.734703E+03,2.346398E-01,4.640821E-01,7.029190E+03,4.411487E+03,3.627102E-01,4.323984E-01,4.534050E+03,2.248879E+03,2.339574E-01,2.204289E-01 
07:00:00,2.559649E+03,5.327936E+03,1.321048E-01,5.220906E-01,7.341393E+03,3.724910E+03,3.788206E-01,3.651012E-01,4.547116E+03,4.805155E+03,2.346320E-01,4.709850E-01,7.028946E+03,4.400828E+03,3.626983E-01,4.313492E-01,4.533892E+03,2.241758E+03,2.339497E-01,2.197287E-01 
07:03:00,2.559529E+03,5.295036E+03,1.320988E-01,5.188655E-01,7.341169E+03,3.722035E+03,3.788097E-01,3.648163E-01,4.546972E+03,4.875328E+03,2.346250E-01,4.778614E-01,7.028723E+03,4.391140E+03,3.626874E-01,4.303963E-01,4.533749E+03,2.236194E+03,2.339426E-01,2.191816E-01 
07:06:00,2.559414E+03,5.264142E+03,1.320930E-01,5.158372E-01,7.340966E+03,3.721477E+03,3.787997E-01,3.647592E-01,4.546841E+03,4.945081E+03,2.346185E-01,4.846971E-01,7.028520E+03,4.382365E+03,3.626775E-01,4.295336E-01,4.533617E+03,2.232123E+03,2.339361E-01,2.187813E-01 
07:09:00,2.559304E+03,5.234978E+03,1.320875E-01,5.129786E-01,7.340780E+03,3.723073E+03,3.787905E-01,3.649139E-01,4.546720E+03,5.014217E+03,2.346125E-01,4.914730E-01,7.028334E+03,4.374385E+03,3.626683E-01,4.287496E-01,4.533496E+03,2.229446E+03,2.339302E-01,2.185179E-01 
07:12:00,2.559198E+03,5.207370E+03,1.320822E-01,5.102727E-01,7.340609E+03,3.726705E+03,3.787820E-01,3.652686E-01,4.546608E+03,5.082603E+03,2.346069E-01,4.981757E-01,7.028163E+03,4.367151E+03,3.626598E-01,4.280393E-01,4.533385E+03,2.228095E+03,2.339246E-01,2.183848E-01 
07:15:00,2.559098E+03,5.181199E+03,1.320771E-01,5.077078E-01,7.340451E+03,3.732281E+03,3.787741E-01,3.658143E-01,4.546506E+03,5.150148E+03,2.346018E-01,5.047964E-01,7.028005E+03,4.360654E+03,3.626519E-01,4.274017E-01,4.533283E+03,2.228020E+03,2.339195E-01,2.183771E-01 
07:18:00,2.559001E+03,5.156290E+03,1.320723E-01,5.052666E-01,7.340305E+03,3.739680E+03,3.787669E-01,3.665390E-01,4.546410E+03,5.216730E+03,2.345970E-01,5.113229E-01,7.027859E+03,4.354863E+03,3.626446E-01,4.268337E-01,4.533188E+03,2.229157E+03,2.339147E-01,2.184883E-01 
07:21:00,2.558909E+03,5.132409E+03,1.320676E-01,5.029263E-01,7.340170E+03,3.747988E+03,3.787601E-01,3.673532E-01,4.546322E+03,5.281604E+03,2.345925E-01,5.176824E-01,7.027724E+03,4.348958E+03,3.626378E-01,4.262549E-01,4.533099E+03,2.230962E+03,2.339102E-01,2.186653E-01 
07:24:00,2.558820E+03,5.109482E+03,1.320632E-01,5.006796E-01,7.340045E+03,3.757111E+03,3.787537E-01,3.682476E-01,4.546240E+03,5.343761E+03,2.345883E-01,5.237758E-01,7.027598E+03,4.342952E+03,3.626315E-01,4.256664E-01,4.533017E+03,2.233388E+03,2.339061E-01,2.189032E-01 
07:27:00,2.558736E+03,5.087422E+03,1.320589E-01,4.985179E-01,7.339928E+03,3.766948E+03,3.787478E-01,3.692120E-01,4.546163E+03,5.403032E+03,2.345844E-01,5.295865E-01,7.027481E+03,4.336852E+03,3.626256E-01,4.250690E-01,4.532940E+03,2.236379E+03,2.339022E-01,2.191967E-01 
07:30:00,2.558655E+03,5.066223E+03,1.320549E-01,4.964407E-01,7.339818E+03,3.777422E+03,3.787423E-01,3.702392E-01,4.546091E+03,5.459518E+03,2.345808E-01,5.351243E-01,7.027372E+03,4.330689E+03,3.626200E-01,4.244656E-01,4.532868E+03,2.239898E+03,2.338985E-01,2.195419E-01 
07:33:00,2.558578E+03,5.045927E+03,1.320510E-01,4.944519E-01,7.339716E+03,3.788478E+03,3.787371E-01,3.713235E-01,4.546023E+03,5.513285E+03,2.345773E-01,5.403958E-01,7.027269E+03,4.324510E+03,3.626148E-01,4.238607E-01,4.532800E+03,2.243913E+03,2.338951E-01,2.199360E-01 
07:36:00,2.558504E+03,5.026549E+03,1.320472E-01,4.925532E-01,7.339620E+03,3.800039E+03,3.787322E-01,3.724575E-01,4.545960E+03,5.564325E+03,2.345741E-01,5.454000E-01,7.027172E+03,4.318352E+03,3.626099E-01,4.232580E-01,4.532737E+03,2.248386E+03,2.338918E-01,2.203749E-01 
07:39:00,2.558433E+03,5.008131E+03,1.320437E-01,4.907486E-01,7.339529E+03,3.812051E+03,3.787276E-01,3.736357E-01,4.545900E+03,5.612752E+03,2.345710E-01,5.501482E-01,7.027082E+03,4.312265E+03,3.626053E-01,4.226624E-01,4.532677E+03,2.253286E+03,2.338888E-01,2.208558E-01 
07:42:00,2.558365E+03,4.990719E+03,1.320403E-01,4.890426E-01,7.339444E+03,3.824470E+03,3.787232E-01,3.748539E-01,4.545843E+03,5.659549E+03,2.345681E-01,5.547367E-01,7.026996E+03,4.306310E+03,3.626009E-01,4.220798E-01,4.532621E+03,2.258590E+03,2.338859E-01,2.213764E-01 
07:45:00,2.558300E+03,4.974309E+03,1.320370E-01,4.874348E-01,7.339363E+03,3.837241E+03,3.787191E-01,3.761068E-01,4.545790E+03,5.704815E+03,2.345654E-01,5.591752E-01,7.026916E+03,4.300549E+03,3.625968E-01,4.215163E-01,4.532567E+03,2.264268E+03,2.338831E-01,2.219336E-01 
07:48:00,2.558238E+03,4.958864E+03,1.320339E-01,4.859216E-01,7.339287E+03,3.850324E+03,3.787152E-01,3.773902E-01,4.545739E+03,5.748422E+03,2.345628E-01,5.634512E-01,7.026839E+03,4.295079E+03,3.625929E-01,4.209813E-01,4.532517E+03,2.270296E+03,2.338805E-01,2.225251E-01 
07:51:00,2.558179E+03,4.944357E+03,1.320309E-01,4.845002E-01,7.339215E+03,3.863677E+03,3.787115E-01,3.787002E-01,4.545691E+03,5.790275E+03,2.345603E-01,5.675553E-01,7.026767E+03,4.289950E+03,3.625892E-01,4.204798E-01,4.532469E+03,2.276650E+03,2.338781E-01,2.231487E-01 
07:54:00,2.558122E+03,4.930700E+03,1.320280E-01,4.831623E-01,7.339146E+03,3.879163E+03,3.787079E-01,3.802193E-01,4.545646E+03,5.828509E+03,2.345580E-01,5.713047E-01,7.026698E+03,4.286713E+03,3.625856E-01,4.201638E-01,4.532423E+03,2.284328E+03,2.338757E-01,2.239021E-01 
07:57:00,2.558067E+03,4.917829E+03,1.320253E-01,4.819014E-01,7.339080E+03,3.895285E+03,3.787046E-01,3.818009E-01,4.545602E+03,5.864660E+03,2.345558E-01,5.748499E-01,7.026632E+03,4.284307E+03,3.625823E-01,4.199293E-01,4.532380E+03,2.292524E+03,2.338735E-01,2.247062E-01 
08:00:00,2.558015E+03,4.905698E+03,1.320226E-01,4.807130E-01,7.339018E+03,3.911751E+03,3.787014E-01,3.834162E-01,4.545561E+03,5.898962E+03,2.345537E-01,5.782140E-01,7.026570E+03,4.282658E+03,3.625791E-01,4.197692E-01,4.532339E+03,2.301083E+03,2.338714E-01,2.255460E-01 
08:03:00,2.557965E+03,4.894274E+03,1.320201E-01,4.795938E-01,7.338959E+03,3.928695E+03,3.786983E-01,3.850784E-01,4.545522E+03,5.931513E+03,2.345516E-01,5.814064E-01,7.026510E+03,4.282002E+03,3.625760E-01,4.197063E-01,4.532299E+03,2.310085E+03,2.338694E-01,2.264292E-01 
08:06:00,2.557917E+03,4.883509E+03,1.320177E-01,4.785392E-01,7.338902E+03,3.946457E+03,3.786954E-01,3.868207E-01,4.545484E+03,5.962310E+03,2.345497E-01,5.844270E-01,7.026454E+03,4.282525E+03,3.625731E-01,4.197590E-01,4.532262E+03,2.319515E+03,2.338674E-01,2.273545E-01 
08:09:00,2.557871E+03,4.873340E+03,1.320154E-01,4.775430E-01,7.338847E+03,3.965297E+03,3.786926E-01,3.886688E-01,4.545448E+03,5.991396E+03,2.345478E-01,5.872798E-01,7.026399E+03,4.284201E+03,3.625703E-01,4.199248E-01,4.532226E+03,2.329370E+03,2.338656E-01,2.283213E-01 
08:12:00,2.557827E+03,4.863737E+03,1.320131E-01,4.766023E-01,7.338795E+03,3.983537E+03,3.786899E-01,3.904581E-01,4.545414E+03,6.020629E+03,2.345461E-01,5.901468E-01,7.026347E+03,4.285467E+03,3.625676E-01,4.200503E-01,4.532191E+03,2.338611E+03,2.338638E-01,2.292279E-01 
08:15:00,2.557784E+03,4.854669E+03,1.320110E-01,4.757140E-01,7.338745E+03,4.002877E+03,3.786873E-01,3.923550E-01,4.545381E+03,6.048460E+03,2.345444E-01,5.928764E-01,7.026297E+03,4.287353E+03,3.625650E-01,4.202365E-01,4.532158E+03,2.348019E+03,2.338621E-01,2.301509E-01 
08:18:00,2.557744E+03,4.846102E+03,1.320089E-01,4.748748E-01,7.338697E+03,4.023823E+03,3.786848E-01,3.944092E-01,4.545349E+03,6.074612E+03,2.345427E-01,5.954410E-01,7.026249E+03,4.289890E+03,3.625626E-01,4.204864E-01,4.532127E+03,2.357728E+03,2.338605E-01,2.311032E-01 
08:21:00,2.557705E+03,4.837977E+03,1.320070E-01,4.740789E-01,7.338651E+03,4.046464E+03,3.786825E-01,3.966296E-01,4.545318E+03,6.099001E+03,2.345411E-01,5.978323E-01,7.026203E+03,4.292809E+03,3.625602E-01,4.207734E-01,4.532096E+03,2.367628E+03,2.338589E-01,2.320743E-01 
08:24:00,2.557667E+03,4.830270E+03,1.320051E-01,4.733239E-01,7.338606E+03,4.070700E+03,3.786802E-01,3.990062E-01,4.545289E+03,6.121616E+03,2.345396E-01,6.000496E-01,7.026159E+03,4.295852E+03,3.625579E-01,4.210725E-01,4.532067E+03,2.377712E+03,2.338574E-01,2.330633E-01 
08:27:00,2.557631E+03,4.822963E+03,1.320032E-01,4.726080E-01,7.338563E+03,4.096526E+03,3.786780E-01,4.015385E-01,4.545261E+03,6.142456E+03,2.345382E-01,6.020926E-01,7.026116E+03,4.299023E+03,3.625557E-01,4.213841E-01,4.532039E+03,2.387972E+03,2.338559E-01,2.340693E-01 
08:30:00,2.557596E+03,4.816030E+03,1.320015E-01,4.719288E-01,7.338522E+03,4.123986E+03,3.786758E-01,4.042309E-01,4.545234E+03,6.161514E+03,2.345368E-01,6.039606E-01,7.026075E+03,4.302368E+03,3.625536E-01,4.217125E-01,4.532011E+03,2.398396E+03,2.338545E-01,2.350915E-01 
08:33:00,2.557563E+03,4.809454E+03,1.319998E-01,4.712845E-01,7.338482E+03,4.153116E+03,3.786738E-01,4.070869E-01,4.545207E+03,6.178792E+03,2.345354E-01,6.056542E-01,7.026035E+03,4.305944E+03,3.625515E-01,4.220635E-01,4.531985E+03,2.408972E+03,2.338532E-01,2.361285E-01 
08:36:00,2.557531E+03,4.803219E+03,1.319982E-01,4.706736E-01,7.338443E+03,4.183945E+03,3.786718E-01,4.101094E-01,4.545182E+03,6.194289E+03,2.345341E-01,6.071730E-01,7.025996E+03,4.309815E+03,3.625495E-01,4.224432E-01,4.531960E+03,2.419689E+03,2.338519E-01,2.371793E-01 
08:39:00,2.557500E+03,4.797306E+03,1.319966E-01,4.700943E-01,7.338406E+03,4.216504E+03,3.786698E-01,4.133014E-01,4.545158E+03,6.208045E+03,2.345329E-01,6.085212E-01,7.025959E+03,4.314031E+03,3.625476E-01,4.228568E-01,4.531935E+03,2.430535E+03,2.338506E-01,2.382426E-01 
08:42:00,2.557470E+03,4.791701E+03,1.319951E-01,4.695452E-01,7.338370E+03,4.250808E+03,3.786680E-01,4.166645E-01,4.545134E+03,6.220096E+03,2.345316E-01,6.097022E-01,7.025923E+03,4.318639E+03,3.625458E-01,4.233088E-01,4.531912E+03,2.441498E+03,2.338494E-01,2.393174E-01 
08:45:00,2.557441E+03,4.786382E+03,1.319936E-01,4.690241E-01,7.338335E+03,4.286905E+03,3.786662E-01,4.202033E-01,4.545111E+03,6.230478E+03,2.345305E-01,6.107197E-01,7.025888E+03,4.323676E+03,3.625440E-01,4.238027E-01,4.531889E+03,2.452580E+03,2.338482E-01,2.404038E-01 
08:48:00,2.557413E+03,4.781342E+03,1.319922E-01,4.685302E-01,7.338301E+03,4.324766E+03,3.786644E-01,4.239148E-01,4.545089E+03,6.239218E+03,2.345293E-01,6.115761E-01,7.025854E+03,4.329168E+03,3.625422E-01,4.243412E-01,4.531867E+03,2.463767E+03,2.338471E-01,2.415005E-01 
08:51:00,2.557387E+03,4.776573E+03,1.319909E-01,4.680630E-01,7.338268E+03,4.364348E+03,3.786627E-01,4.277952E-01,4.545067E+03,6.246348E+03,2.345282E-01,6.122748E-01,7.025822E+03,4.335133E+03,3.625405E-01,4.249261E-01,4.531845E+03,2.475049E+03,2.338459E-01,2.426065E-01 
