Time,CORE_ZN:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_ZN:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_1:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_2:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_3:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_4:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s] 
08:54:00,2.557361E+03,4.772069E+03,1.319896E-01,4.676217E-01,7.338236E+03,4.405613E+03,3.786611E-01,4.318405E-01,4.545046E+03,6.251948E+03,2.345271E-01,6.128234E-01,7.025790E+03,4.341578E+03,3.625389E-01,4.255580E-01,4.531824E+03,2.486417E+03,2.338449E-01,2.437209E-01 
08:57:00,2.557336E+03,4.767819E+03,1.319883E-01,4.672053E-01,7.338204E+03,4.448516E+03,3.786594E-01,4.360462E-01,4.545026E+03,6.256012E+03,2.345261E-01,6.132215E-01,7.025759E+03,4.348507E+03,3.625373E-01,4.262373E-01,4.531804E+03,2.497866E+03,2.338438E-01,2.448432E-01 
09:00:00,2.557312E+03,4.763816E+03,1.319871E-01,4.668130E-01,7.338174E+03,4.493001E+03,3.786579E-01,4.404072E-01,4.545006E+03,6.258564E+03,2.345251E-01,6.134714E-01,7.025728E+03,4.355917E+03,3.625357E-01,4.269637E-01,4.531784E+03,2.509388E+03,2.338428E-01,2.459727E-01 
09:03:00,2.557289E+03,4.760040E+03,1.319859E-01,4.664431E-01,7.338144E+03,4.538782E+03,3.786564E-01,4.448951E-01,4.544987E+03,6.259513E+03,2.345241E-01,6.135643E-01,7.025699E+03,4.363635E+03,3.625342E-01,4.277204E-01,4.531765E+03,2.520867E+03,2.338418E-01,2.470979E-01 
09:06:00,2.557267E+03,4.756476E+03,1.319848E-01,4.660939E-01,7.338116E+03,4.585810E+03,3.786549E-01,4.495051E-01,4.544968E+03,6.258883E+03,2.345231E-01,6.135023E-01,7.025670E+03,4.371647E+03,3.625327E-01,4.285058E-01,4.531746E+03,2.532298E+03,2.338408E-01,2.482185E-01 
09:09:00,2.557245E+03,4.753114E+03,1.319837E-01,4.657645E-01,7.338088E+03,4.634028E+03,3.786534E-01,4.542319E-01,4.544950E+03,6.256696E+03,2.345222E-01,6.132877E-01,7.025643E+03,4.379935E+03,3.625313E-01,4.293184E-01,4.531728E+03,2.543679E+03,2.338399E-01,2.493341E-01 
09:12:00,2.557224E+03,4.749949E+03,1.319827E-01,4.654543E-01,7.338060E+03,4.683367E+03,3.786520E-01,4.590684E-01,4.544932E+03,6.252969E+03,2.345212E-01,6.129221E-01,7.025615E+03,4.388481E+03,3.625299E-01,4.301561E-01,4.531710E+03,2.555004E+03,2.338390E-01,2.504443E-01 
09:15:00,2.557204E+03,4.746969E+03,1.319816E-01,4.651624E-01,7.338033E+03,4.733750E+03,3.786506E-01,4.640073E-01,4.544915E+03,6.247723E+03,2.345203E-01,6.124077E-01,7.025589E+03,4.397265E+03,3.625285E-01,4.310172E-01,4.531693E+03,2.566269E+03,2.338381E-01,2.515485E-01 
09:18:00,2.557184E+03,4.744170E+03,1.319806E-01,4.648881E-01,7.338007E+03,4.785061E+03,3.786493E-01,4.690371E-01,4.544898E+03,6.237418E+03,2.345195E-01,6.113974E-01,7.025563E+03,4.407641E+03,3.625272E-01,4.320343E-01,4.531676E+03,2.578373E+03,2.338372E-01,2.527349E-01 
09:21:00,2.557165E+03,4.741569E+03,1.319797E-01,4.646333E-01,7.337982E+03,4.837364E+03,3.786479E-01,4.741641E-01,4.544882E+03,6.225135E+03,2.345186E-01,6.101930E-01,7.025537E+03,4.418651E+03,3.625259E-01,4.331136E-01,4.531659E+03,2.590697E+03,2.338364E-01,2.539430E-01 
09:24:00,2.557147E+03,4.739158E+03,1.319787E-01,4.643970E-01,7.337957E+03,4.890571E+03,3.786467E-01,4.793797E-01,4.544866E+03,6.211254E+03,2.345178E-01,6.088321E-01,7.025513E+03,4.430115E+03,3.625246E-01,4.342374E-01,4.531643E+03,2.603136E+03,2.338355E-01,2.551623E-01 
09:27:00,2.557129E+03,4.736930E+03,1.319778E-01,4.641787E-01,7.337932E+03,4.944603E+03,3.786454E-01,4.846762E-01,4.544850E+03,6.195804E+03,2.345170E-01,6.073174E-01,7.025488E+03,4.442009E+03,3.625233E-01,4.354034E-01,4.531627E+03,2.615683E+03,2.338347E-01,2.563922E-01 
09:30:00,2.557112E+03,4.734880E+03,1.319769E-01,4.639779E-01,7.337908E+03,4.999386E+03,3.786442E-01,4.900462E-01,4.544834E+03,6.178821E+03,2.345162E-01,6.056524E-01,7.025465E+03,4.454307E+03,3.625221E-01,4.366090E-01,4.531612E+03,2.628330E+03,2.338339E-01,2.576320E-01 
09:33:00,2.557095E+03,4.733002E+03,1.319761E-01,4.637939E-01,7.337885E+03,5.054839E+03,3.786429E-01,4.954819E-01,4.544819E+03,6.160356E+03,2.345154E-01,6.038422E-01,7.025441E+03,4.466982E+03,3.625209E-01,4.378515E-01,4.531597E+03,2.641070E+03,2.338331E-01,2.588807E-01 
09:36:00,2.557079E+03,4.731290E+03,1.319753E-01,4.636261E-01,7.337862E+03,5.110929E+03,3.786418E-01,5.009800E-01,4.544805E+03,6.144002E+03,2.345146E-01,6.022390E-01,7.025419E+03,4.478641E+03,3.625197E-01,4.389944E-01,4.531582E+03,2.652993E+03,2.338324E-01,2.600495E-01 
09:39:00,2.557063E+03,4.729740E+03,1.319745E-01,4.634742E-01,7.337839E+03,5.167628E+03,3.786406E-01,5.065379E-01,4.544790E+03,6.126836E+03,2.345139E-01,6.005562E-01,7.025396E+03,4.490372E+03,3.625186E-01,4.401442E-01,4.531567E+03,2.664817E+03,2.338316E-01,2.612085E-01 
09:42:00,2.557047E+03,4.728344E+03,1.319737E-01,4.633375E-01,7.337817E+03,5.224871E+03,3.786395E-01,5.121489E-01,4.544776E+03,6.108535E+03,2.345132E-01,5.987623E-01,7.025374E+03,4.502315E+03,3.625174E-01,4.413149E-01,4.531553E+03,2.676639E+03,2.338309E-01,2.623673E-01 
09:45:00,2.557032E+03,4.727100E+03,1.319729E-01,4.632155E-01,7.337795E+03,5.282592E+03,3.786383E-01,5.178069E-01,4.544762E+03,6.089117E+03,2.345124E-01,5.968588E-01,7.025353E+03,4.514463E+03,3.625163E-01,4.425057E-01,4.531539E+03,2.688462E+03,2.338302E-01,2.635262E-01 
09:48:00,2.557018E+03,4.726002E+03,1.319722E-01,4.631079E-01,7.337774E+03,5.340730E+03,3.786372E-01,5.235056E-01,4.544748E+03,6.068591E+03,2.345117E-01,5.948468E-01,7.025332E+03,4.526810E+03,3.625152E-01,4.437160E-01,4.531526E+03,2.700287E+03,2.338295E-01,2.646852E-01 
09:51:00,2.557004E+03,4.725044E+03,1.319715E-01,4.630141E-01,7.337753E+03,5.399211E+03,3.786362E-01,5.292380E-01,4.544735E+03,6.046962E+03,2.345111E-01,5.927265E-01,7.025311E+03,4.539346E+03,3.625142E-01,4.449449E-01,4.531512E+03,2.712113E+03,2.338288E-01,2.658445E-01 
09:54:00,2.556990E+03,4.724223E+03,1.319708E-01,4.629337E-01,7.337733E+03,5.457971E+03,3.786351E-01,5.349977E-01,4.544722E+03,6.024241E+03,2.345104E-01,5.904992E-01,7.025291E+03,4.552055E+03,3.625131E-01,4.461906E-01,4.531499E+03,2.723938E+03,2.338281E-01,2.670035E-01 
09:57:00,2.556977E+03,4.723535E+03,1.319701E-01,4.628663E-01,7.337712E+03,5.516948E+03,3.786341E-01,5.407787E-01,4.544709E+03,6.000448E+03,2.345097E-01,5.881669E-01,7.025271E+03,4.564920E+03,3.625121E-01,4.474516E-01,4.531486E+03,2.735754E+03,2.338274E-01,2.681618E-01 
10:00:00,2.556964E+03,4.722974E+03,1.319694E-01,4.628113E-01,7.337692E+03,5.576075E+03,3.786330E-01,5.465744E-01,4.544696E+03,5.975601E+03,2.345090E-01,5.857312E-01,7.025251E+03,4.577923E+03,3.625111E-01,4.487262E-01,4.531473E+03,2.747559E+03,2.338268E-01,2.693189E-01 
10:03:00,2.556951E+03,4.722513E+03,1.319688E-01,4.627661E-01,7.337673E+03,5.635112E+03,3.786320E-01,5.523612E-01,4.544684E+03,5.949607E+03,2.345084E-01,5.831831E-01,7.025231E+03,4.590887E+03,3.625101E-01,4.499970E-01,4.531461E+03,2.759242E+03,2.338261E-01,2.704641E-01 
10:06:00,2.556939E+03,4.722148E+03,1.319681E-01,4.627304E-01,7.337654E+03,5.694001E+03,3.786310E-01,5.581335E-01,4.544671E+03,5.922480E+03,2.345078E-01,5.805239E-01,7.025212E+03,4.603795E+03,3.625091E-01,4.512623E-01,4.531448E+03,2.770798E+03,2.338255E-01,2.715968E-01 
10:09:00,2.556926E+03,4.721875E+03,1.319675E-01,4.627036E-01,7.337635E+03,5.752681E+03,3.786300E-01,5.638853E-01,4.544659E+03,5.894235E+03,2.345071E-01,5.777551E-01,7.025194E+03,4.616631E+03,3.625081E-01,4.525204E-01,4.531436E+03,2.782221E+03,2.338248E-01,2.727165E-01 
10:12:00,2.556915E+03,4.721687E+03,1.319669E-01,4.626852E-01,7.337616E+03,5.811097E+03,3.786291E-01,5.696112E-01,4.544647E+03,5.864885E+03,2.345065E-01,5.748781E-01,7.025175E+03,4.629381E+03,3.625072E-01,4.537702E-01,4.531424E+03,2.793506E+03,2.338242E-01,2.738226E-01 
10:15:00,2.556903E+03,4.721582E+03,1.319663E-01,4.626749E-01,7.337598E+03,5.869203E+03,3.786281E-01,5.753067E-01,4.544636E+03,5.834442E+03,2.345059E-01,5.718939E-01,7.025157E+03,4.642035E+03,3.625062E-01,4.550105E-01,4.531413E+03,2.804649E+03,2.338236E-01,2.749149E-01 
10:18:00,2.556892E+03,4.721554E+03,1.319658E-01,4.626722E-01,7.337580E+03,5.926942E+03,3.786272E-01,5.809662E-01,4.544624E+03,5.802920E+03,2.345053E-01,5.688039E-01,7.025139E+03,4.654580E+03,3.625053E-01,4.562401E-01,4.531401E+03,2.815648E+03,2.338230E-01,2.759930E-01 
10:21:00,2.556881E+03,4.721621E+03,1.319652E-01,4.626788E-01,7.337562E+03,5.984449E+03,3.786263E-01,5.866029E-01,4.544613E+03,5.770440E+03,2.345047E-01,5.656201E-01,7.025121E+03,4.667167E+03,3.625044E-01,4.574739E-01,4.531390E+03,2.826601E+03,2.338224E-01,2.770666E-01 
10:24:00,2.556870E+03,4.721782E+03,1.319646E-01,4.626945E-01,7.337544E+03,6.041687E+03,3.786254E-01,5.922132E-01,4.544602E+03,5.737019E+03,2.345042E-01,5.623440E-01,7.025104E+03,4.679793E+03,3.625035E-01,4.587115E-01,4.531378E+03,2.837508E+03,2.338219E-01,2.781357E-01 
10:27:00,2.556859E+03,4.722029E+03,1.319641E-01,4.627188E-01,7.337527E+03,6.098608E+03,3.786245E-01,5.977926E-01,4.544590E+03,5.702670E+03,2.345036E-01,5.589769E-01,7.025087E+03,4.692448E+03,3.625026E-01,4.599520E-01,4.531367E+03,2.848368E+03,2.338213E-01,2.792002E-01 
10:30:00,2.556849E+03,4.722361E+03,1.319636E-01,4.627513E-01,7.337510E+03,6.155175E+03,3.786236E-01,6.033371E-01,4.544580E+03,5.667408E+03,2.345030E-01,5.555204E-01,7.025070E+03,4.705127E+03,3.625017E-01,4.611948E-01,4.531356E+03,2.859179E+03,2.338207E-01,2.802599E-01 
10:33:00,2.556839E+03,4.722774E+03,1.319631E-01,4.627917E-01,7.337493E+03,6.211353E+03,3.786227E-01,6.088435E-01,4.544569E+03,5.631248E+03,2.345025E-01,5.519758E-01,7.025053E+03,4.717825E+03,3.625009E-01,4.624394E-01,4.531346E+03,2.869940E+03,2.338202E-01,2.813147E-01 
10:36:00,2.556829E+03,4.723264E+03,1.319626E-01,4.628398E-01,7.337476E+03,6.267099E+03,3.786219E-01,6.143077E-01,4.544558E+03,5.594208E+03,2.345019E-01,5.483451E-01,7.025037E+03,4.730534E+03,3.625000E-01,4.636852E-01,4.531335E+03,2.880650E+03,2.338196E-01,2.823645E-01 
10:39:00,2.556820E+03,4.723828E+03,1.319621E-01,4.628950E-01,7.337460E+03,6.322382E+03,3.786210E-01,6.197263E-01,4.544548E+03,5.556309E+03,2.345014E-01,5.446300E-01,7.025021E+03,4.743252E+03,3.624992E-01,4.649318E-01,4.531325E+03,2.891309E+03,2.338191E-01,2.834093E-01 
10:42:00,2.556810E+03,4.724463E+03,1.319616E-01,4.629573E-01,7.337444E+03,6.377170E+03,3.786202E-01,6.250965E-01,4.544537E+03,5.517570E+03,2.345009E-01,5.408327E-01,7.025005E+03,4.755975E+03,3.624984E-01,4.661788E-01,4.531314E+03,2.901917E+03,2.338186E-01,2.844490E-01 
10:45:00,2.556801E+03,4.725166E+03,1.319611E-01,4.630261E-01,7.337428E+03,6.431430E+03,3.786194E-01,6.304149E-01,4.544527E+03,5.478018E+03,2.345003E-01,5.369556E-01,7.024989E+03,4.768698E+03,3.624975E-01,4.674260E-01,4.531304E+03,2.912473E+03,2.338180E-01,2.854838E-01 
10:48:00,2.556792E+03,4.725933E+03,1.319606E-01,4.631013E-01,7.337412E+03,6.485130E+03,3.786185E-01,6.356785E-01,4.544517E+03,5.437677E+03,2.344998E-01,5.330012E-01,7.024973E+03,4.781420E+03,3.624967E-01,4.686730E-01,4.531294E+03,2.922979E+03,2.338175E-01,2.865135E-01 
10:51:00,2.556783E+03,4.726763E+03,1.319602E-01,4.631827E-01,7.337396E+03,6.538249E+03,3.786177E-01,6.408850E-01,4.544507E+03,5.396577E+03,2.344993E-01,5.289724E-01,7.024958E+03,4.794140E+03,3.624959E-01,4.699197E-01,4.531284E+03,2.933434E+03,2.338170E-01,2.875383E-01 
10:54:00,2.556774E+03,4.727652E+03,1.319597E-01,4.632698E-01,7.337381E+03,6.590753E+03,3.786169E-01,6.460313E-01,4.544498E+03,5.354751E+03,2.344988E-01,5.248725E-01,7.024942E+03,4.806854E+03,3.624952E-01,4.711659E-01,4.531274E+03,2.943840E+03,2.338165E-01,2.885583E-01 
10:57:00,2.556765E+03,4.728598E+03,1.319593E-01,4.633624E-01,7.337366E+03,6.642619E+03,3.786162E-01,6.511151E-01,4.544488E+03,5.312234E+03,2.344983E-01,5.207048E-01,7.024927E+03,4.819561E+03,3.624944E-01,4.724115E-01,4.531265E+03,2.954198E+03,2.338160E-01,2.895736E-01 
11:00:00,2.556757E+03,4.729598E+03,1.319589E-01,4.634605E-01,7.337351E+03,6.693827E+03,3.786154E-01,6.561342E-01,4.544478E+03,5.269063E+03,2.344978E-01,5.164730E-01,7.024912E+03,4.832263E+03,3.624936E-01,4.736565E-01,4.531255E+03,2.964509E+03,2.338155E-01,2.905843E-01 
11:03:00,2.556748E+03,4.730593E+03,1.319584E-01,4.635580E-01,7.337336E+03,6.743891E+03,3.786146E-01,6.610413E-01,4.544469E+03,5.225008E+03,2.344973E-01,5.121546E-01,7.024898E+03,4.844552E+03,3.624928E-01,4.748611E-01,4.531245E+03,2.974518E+03,2.338150E-01,2.915653E-01 
11:06:00,2.556740E+03,4.731580E+03,1.319580E-01,4.636547E-01,7.337321E+03,6.792777E+03,3.786139E-01,6.658330E-01,4.544460E+03,5.180109E+03,2.344968E-01,5.077535E-01,7.024883E+03,4.856419E+03,3.624921E-01,4.760243E-01,4.531236E+03,2.984219E+03,2.338145E-01,2.925162E-01 
11:09:00,2.556732E+03,4.732557E+03,1.319576E-01,4.637504E-01,7.337307E+03,6.840464E+03,3.786131E-01,6.705070E-01,4.544450E+03,5.134412E+03,2.344964E-01,5.032741E-01,7.024869E+03,4.867862E+03,3.624914E-01,4.771459E-01,4.531227E+03,2.993611E+03,2.338140E-01,2.934368E-01 
11:12:00,2.556724E+03,4.733521E+03,1.319572E-01,4.638449E-01,7.337292E+03,6.886919E+03,3.786124E-01,6.750603E-01,4.544441E+03,5.087970E+03,2.344959E-01,4.987217E-01,7.024855E+03,4.878873E+03,3.624906E-01,4.782251E-01,4.531218E+03,3.002691E+03,2.338136E-01,2.943268E-01 
11:15:00,2.556716E+03,4.734468E+03,1.319568E-01,4.639377E-01,7.337278E+03,6.932117E+03,3.786116E-01,6.794904E-01,4.544432E+03,5.040840E+03,2.344954E-01,4.941018E-01,7.024841E+03,4.889447E+03,3.624899E-01,4.792615E-01,4.531209E+03,3.011459E+03,2.338131E-01,2.951862E-01 
11:18:00,2.556709E+03,4.735397E+03,1.319564E-01,4.640287E-01,7.337264E+03,6.976038E+03,3.786109E-01,6.837953E-01,4.544423E+03,4.993080E+03,2.344950E-01,4.894202E-01,7.024827E+03,4.899581E+03,3.624892E-01,4.802548E-01,4.531200E+03,3.019914E+03,2.338126E-01,2.960149E-01 
11:21:00,2.556701E+03,4.736361E+03,1.319560E-01,4.641231E-01,7.337250E+03,7.019113E+03,3.786102E-01,6.880172E-01,4.544414E+03,4.945035E+03,2.344945E-01,4.847106E-01,7.024813E+03,4.909673E+03,3.624885E-01,4.812440E-01,4.531191E+03,3.028309E+03,2.338122E-01,2.968377E-01 
11:24:00,2.556694E+03,4.737358E+03,1.319556E-01,4.642208E-01,7.337236E+03,7.061333E+03,3.786095E-01,6.921553E-01,4.544406E+03,4.896783E+03,2.344941E-01,4.799808E-01,7.024799E+03,4.919726E+03,3.624878E-01,4.822293E-01,4.531182E+03,3.036649E+03,2.338117E-01,2.976552E-01 
11:27:00,2.556687E+03,4.738387E+03,1.319553E-01,4.643217E-01,7.337223E+03,7.102684E+03,3.786088E-01,6.962084E-01,4.544397E+03,4.848402E+03,2.344936E-01,4.752384E-01,7.024786E+03,4.929740E+03,3.624871E-01,4.832108E-01,4.531174E+03,3.044934E+03,2.338113E-01,2.984673E-01 
11:30:00,2.556679E+03,4.739447E+03,1.319549E-01,4.644256E-01,7.337209E+03,7.143152E+03,3.786081E-01,7.001748E-01,4.544389E+03,4.799987E+03,2.344932E-01,4.704926E-01,7.024772E+03,4.939711E+03,3.624864E-01,4.841881E-01,4.531165E+03,3.053166E+03,2.338109E-01,2.992742E-01 
11:33:00,2.556672E+03,4.740538E+03,1.319545E-01,4.645324E-01,7.337196E+03,7.182722E+03,3.786074E-01,7.040533E-01,4.544380E+03,4.751632E+03,2.344927E-01,4.657528E-01,7.024759E+03,4.949640E+03,3.624857E-01,4.851613E-01,4.531157E+03,3.061344E+03,2.338104E-01,3.000757E-01 
11:36:00,2.556665E+03,4.741658E+03,1.319542E-01,4.646422E-01,7.337183E+03,7.221384E+03,3.786067E-01,7.078427E-01,4.544372E+03,4.703437E+03,2.344923E-01,4.610286E-01,7.024746E+03,4.959523E+03,3.624850E-01,4.861300E-01,4.531148E+03,3.069467E+03,2.338100E-01,3.008719E-01 
11:39:00,2.556658E+03,4.742808E+03,1.319538E-01,4.647549E-01,7.337170E+03,7.259123E+03,3.786061E-01,7.115417E-01,4.544364E+03,4.655521E+03,2.344919E-01,4.563318E-01,7.024733E+03,4.969361E+03,3.624844E-01,4.870943E-01,4.531140E+03,3.077536E+03,2.338096E-01,3.016628E-01 
11:42:00,2.556652E+03,4.743987E+03,1.319535E-01,4.648704E-01,7.337157E+03,7.295927E+03,3.786054E-01,7.151490E-01,4.544355E+03,4.608008E+03,2.344915E-01,4.516745E-01,7.024721E+03,4.979154E+03,3.624837E-01,4.880541E-01,4.531132E+03,3.085551E+03,2.338091E-01,3.024485E-01 
11:45:00,2.556645E+03,4.745196E+03,1.319531E-01,4.649889E-01,7.337144E+03,7.331787E+03,3.786047E-01,7.186639E-01,4.544347E+03,4.561024E+03,2.344911E-01,4.470690E-01,7.024708E+03,4.988902E+03,3.624831E-01,4.890096E-01,4.531124E+03,3.093513E+03,2.338087E-01,3.032289E-01 
11:48:00,2.556638E+03,4.746434E+03,1.319528E-01,4.651102E-01,7.337132E+03,7.366695E+03,3.786041E-01,7.220852E-01,4.544339E+03,4.514725E+03,2.344906E-01,4.425308E-01,7.024695E+03,4.998608E+03,3.624824E-01,4.899610E-01,4.531116E+03,3.101424E+03,2.338083E-01,3.040043E-01 
11:51:00,2.556632E+03,4.747703E+03,1.319524E-01,4.652345E-01,7.337119E+03,7.400641E+03,3.786035E-01,7.254125E-01,4.544332E+03,4.469269E+03,2.344902E-01,4.380751E-01,7.024683E+03,5.008274E+03,3.624818E-01,4.909084E-01,4.531108E+03,3.109285E+03,2.338079E-01,3.047749E-01 
11:54:00,2.556625E+03,4.749002E+03,1.319521E-01,4.653618E-01,7.337107E+03,7.433623E+03,3.786028E-01,7.286452E-01,4.544324E+03,4.424820E+03,2.344898E-01,4.337182E-01,7.024671E+03,5.017904E+03,3.624811E-01,4.918524E-01,4.531100E+03,3.117098E+03,2.338075E-01,3.055407E-01 
11:57:00,2.556619E+03,4.750333E+03,1.319518E-01,4.654922E-01,7.337095E+03,7.465632E+03,3.786022E-01,7.317825E-01,4.544316E+03,4.381576E+03,2.344894E-01,4.294794E-01,7.024659E+03,5.027503E+03,3.624805E-01,4.927932E-01,4.531092E+03,3.124865E+03,2.338071E-01,3.063020E-01 
12:00:00,2.556613E+03,4.751695E+03,1.319515E-01,4.656258E-01,7.337083E+03,7.496666E+03,3.786016E-01,7.348243E-01,4.544308E+03,4.339737E+03,2.344890E-01,4.253784E-01,7.024647E+03,5.037074E+03,3.624799E-01,4.937314E-01,4.531084E+03,3.132589E+03,2.338067E-01,3.070591E-01 
12:03:00,2.556607E+03,4.753070E+03,1.319511E-01,4.657605E-01,7.337071E+03,7.526538E+03,3.786009E-01,7.377521E-01,4.544301E+03,4.299408E+03,2.344886E-01,4.214253E-01,7.024635E+03,5.046463E+03,3.624793E-01,4.946516E-01,4.531077E+03,3.140170E+03,2.338063E-01,3.078021E-01 
12:06:00,2.556600E+03,4.754457E+03,1.319508E-01,4.658964E-01,7.337059E+03,7.555238E+03,3.786003E-01,7.405651E-01,4.544293E+03,4.260836E+03,2.344883E-01,4.176446E-01,7.024623E+03,5.055669E+03,3.624787E-01,4.955540E-01,4.531069E+03,3.147606E+03,2.338059E-01,3.085310E-01 
12:09:00,2.556594E+03,4.755858E+03,1.319505E-01,4.660337E-01,7.337047E+03,7.582763E+03,3.785997E-01,7.432629E-01,4.544286E+03,4.224273E+03,2.344879E-01,4.140607E-01,7.024611E+03,5.064698E+03,3.624781E-01,4.964390E-01,4.531062E+03,3.154900E+03,2.338055E-01,3.092459E-01 
12:12:00,2.556588E+03,4.757274E+03,1.319502E-01,4.661724E-01,7.337036E+03,7.609081E+03,3.785991E-01,7.458424E-01,4.544278E+03,4.190021E+03,2.344875E-01,4.107035E-01,7.024600E+03,5.073544E+03,3.624775E-01,4.973061E-01,4.531054E+03,3.162045E+03,2.338051E-01,3.099463E-01 
12:15:00,2.556583E+03,4.758705E+03,1.319499E-01,4.663127E-01,7.337024E+03,7.634202E+03,3.785985E-01,7.483045E-01,4.544271E+03,4.158409E+03,2.344871E-01,4.076050E-01,7.024588E+03,5.082216E+03,3.624769E-01,4.981561E-01,4.531047E+03,3.169311E+03,2.338048E-01,3.106585E-01 
12:18:00,2.556577E+03,4.760157E+03,1.319496E-01,4.664549E-01,7.337013E+03,7.658086E+03,3.785979E-01,7.506454E-01,4.544264E+03,4.129338E+03,2.344867E-01,4.047556E-01,7.024577E+03,5.090721E+03,3.624763E-01,4.989897E-01,4.531040E+03,3.177234E+03,2.338044E-01,3.114351E-01 
12:21:00,2.556571E+03,4.761657E+03,1.319493E-01,4.666019E-01,7.337001E+03,7.680972E+03,3.785974E-01,7.528885E-01,4.544257E+03,4.102643E+03,2.344864E-01,4.021392E-01,7.024566E+03,5.099226E+03,3.624757E-01,4.998233E-01,4.531033E+03,3.186403E+03,2.338040E-01,3.123339E-01 
12:24:00,2.556565E+03,4.763208E+03,1.319490E-01,4.667539E-01,7.336990E+03,7.702867E+03,3.785968E-01,7.550344E-01,4.544250E+03,4.078015E+03,2.344860E-01,3.997253E-01,7.024554E+03,5.107740E+03,3.624751E-01,5.006578E-01,4.531026E+03,3.197305E+03,2.338037E-01,3.134026E-01 
12:27:00,2.556560E+03,4.764817E+03,1.319487E-01,4.669115E-01,7.336979E+03,7.723771E+03,3.785962E-01,7.570832E-01,4.544243E+03,4.055074E+03,2.344857E-01,3.974769E-01,7.024543E+03,5.116271E+03,3.624746E-01,5.014940E-01,4.531019E+03,3.210392E+03,2.338033E-01,3.146855E-01 
12:30:00,2.556554E+03,4.766492E+03,1.319484E-01,4.670756E-01,7.336968E+03,7.743718E+03,3.785957E-01,7.590382E-01,4.544236E+03,4.033351E+03,2.344853E-01,3.953478E-01,7.024533E+03,5.124835E+03,3.624740E-01,5.023334E-01,4.531012E+03,3.226108E+03,2.338029E-01,3.162261E-01 
12:33:00,2.556549E+03,4.768241E+03,1.319482E-01,4.672470E-01,7.336957E+03,7.762713E+03,3.785951E-01,7.609000E-01,4.544229E+03,4.012328E+03,2.344849E-01,3.932873E-01,7.024522E+03,5.133443E+03,3.624734E-01,5.031771E-01,4.531005E+03,3.244686E+03,2.338026E-01,3.180475E-01 
12:36:00,2.556543E+03,4.770066E+03,1.319479E-01,4.674259E-01,7.336947E+03,7.780785E+03,3.785945E-01,7.626712E-01,4.544222E+03,3.991919E+03,2.344846E-01,3.912869E-01,7.024511E+03,5.142092E+03,3.624729E-01,5.040249E-01,4.530998E+03,3.266025E+03,2.338022E-01,3.201394E-01 
12:39:00,2.556538E+03,4.771971E+03,1.319476E-01,4.676126E-01,7.336936E+03,7.797872E+03,3.785940E-01,7.643459E-01,4.544215E+03,3.972162E+03,2.344842E-01,3.893504E-01,7.024500E+03,5.150784E+03,3.624723E-01,5.048769E-01,4.530991E+03,3.290043E+03,2.338019E-01,3.224940E-01 
12:42:00,2.556532E+03,4.773958E+03,1.319473E-01,4.678073E-01,7.336925E+03,7.813972E+03,3.785934E-01,7.659238E-01,4.544209E+03,3.953104E+03,2.344839E-01,3.874825E-01,7.024490E+03,5.159522E+03,3.624718E-01,5.057334E-01,4.530984E+03,3.316727E+03,2.338015E-01,3.251100E-01 
12:45:00,2.556527E+03,4.776029E+03,1.319471E-01,4.680103E-01,7.336915E+03,7.829083E+03,3.785929E-01,7.674048E-01,4.544202E+03,3.934816E+03,2.344836E-01,3.856899E-01,7.024479E+03,5.168308E+03,3.624713E-01,5.065946E-01,4.530978E+03,3.346042E+03,2.338012E-01,3.279839E-01 
12:48:00,2.556522E+03,4.778186E+03,1.319468E-01,4.682216E-01,7.336905E+03,7.843205E+03,3.785924E-01,7.687889E-01,4.544196E+03,3.917365E+03,2.344832E-01,3.839795E-01,7.024469E+03,5.177145E+03,3.624707E-01,5.074607E-01,4.530971E+03,3.377943E+03,2.338009E-01,3.311113E-01 
12:51:00,2.556517E+03,4.780425E+03,1.319465E-01,4.684409E-01,7.336894E+03,7.856317E+03,3.785918E-01,7.700740E-01,4.544189E+03,3.900826E+03,2.344829E-01,3.823585E-01,7.024459E+03,5.186023E+03,3.624702E-01,5.083310E-01,4.530965E+03,3.412354E+03,2.338005E-01,3.344848E-01 
12:54:00,2.556512E+03,4.782748E+03,1.319463E-01,4.686686E-01,7.336884E+03,7.868420E+03,3.785913E-01,7.712601E-01,4.544183E+03,3.885220E+03,2.344826E-01,3.808288E-01,7.024449E+03,5.194950E+03,3.624697E-01,5.092061E-01,4.530958E+03,3.449226E+03,2.338002E-01,3.380994E-01 
12:57:00,2.556507E+03,4.785159E+03,1.319460E-01,4.689048E-01,7.336874E+03,7.879478E+03,3.785908E-01,7.723439E-01,4.544176E+03,3.870559E+03,2.344822E-01,3.793919E-01,7.024438E+03,5.203930E+03,3.624691E-01,5.100862E-01,4.530952E+03,3.488485E+03,2.337999E-01,3.419480E-01 
13:00:00,2.556502E+03,4.787655E+03,1.319457E-01,4.691495E-01,7.336864E+03,7.889532E+03,3.785903E-01,7.733292E-01,4.544170E+03,3.856847E+03,2.344819E-01,3.780479E-01,7.024428E+03,5.212963E+03,3.624686E-01,5.109716E-01,4.530946E+03,3.530044E+03,2.337995E-01,3.460221E-01 
13:03:00,2.556497E+03,4.790205E+03,1.319455E-01,4.693993E-01,7.336854E+03,7.898308E+03,3.785898E-01,7.741893E-01,4.544164E+03,3.843928E+03,2.344816E-01,3.767817E-01,7.024419E+03,5.221786E+03,3.624681E-01,5.118365E-01,4.530939E+03,3.573643E+03,2.337992E-01,3.502962E-01 
13:06:00,2.556492E+03,4.792807E+03,1.319452E-01,4.696543E-01,7.336844E+03,7.905800E+03,3.785893E-01,7.749235E-01,4.544158E+03,3.831773E+03,2.344813E-01,3.755903E-01,7.024409E+03,5.230416E+03,3.624676E-01,5.126824E-01,4.530933E+03,3.619172E+03,2.337989E-01,3.547594E-01 
13:09:00,2.556487E+03,4.795460E+03,1.319450E-01,4.699143E-01,7.336835E+03,7.912002E+03,3.785888E-01,7.755313E-01,4.544151E+03,3.820351E+03,2.344809E-01,3.744708E-01,7.024399E+03,5.238848E+03,3.624671E-01,5.135088E-01,4.530927E+03,3.666513E+03,2.337986E-01,3.594002E-01 
13:12:00,2.556482E+03,4.798163E+03,1.319447E-01,4.701792E-01,7.336825E+03,7.916921E+03,3.785883E-01,7.760132E-01,4.544145E+03,3.809629E+03,2.344806E-01,3.734200E-01,7.024389E+03,5.247078E+03,3.624666E-01,5.143156E-01,4.530921E+03,3.715550E+03,2.337982E-01,3.642072E-01 
13:15:00,2.556477E+03,4.800914E+03,1.319445E-01,4.704487E-01,7.336815E+03,7.920594E+03,3.785878E-01,7.763730E-01,4.544139E+03,3.799571E+03,2.344803E-01,3.724341E-01,7.024380E+03,5.255104E+03,3.624661E-01,5.151022E-01,4.530915E+03,3.766163E+03,2.337979E-01,3.691687E-01 
13:18:00,2.556473E+03,4.803711E+03,1.319442E-01,4.707228E-01,7.336806E+03,7.922973E+03,3.785873E-01,7.766060E-01,4.544133E+03,3.790134E+03,2.344800E-01,3.715091E-01,7.024370E+03,5.262918E+03,3.624656E-01,5.158681E-01,4.530909E+03,3.818226E+03,2.337976E-01,3.742723E-01 
13:21:00,2.556468E+03,4.806584E+03,1.319440E-01,4.710043E-01,7.336797E+03,7.924327E+03,3.785868E-01,7.767385E-01,4.544127E+03,3.781421E+03,2.344797E-01,3.706552E-01,7.024361E+03,5.270779E+03,3.624651E-01,5.166386E-01,4.530903E+03,3.871779E+03,2.337973E-01,3.795219E-01 
13:24:00,2.556463E+03,4.809532E+03,1.319438E-01,4.712932E-01,7.336787E+03,7.924659E+03,3.785863E-01,7.767709E-01,4.544122E+03,3.773406E+03,2.344794E-01,3.698697E-01,7.024352E+03,5.278664E+03,3.624647E-01,5.174115E-01,4.530897E+03,3.926711E+03,2.337970E-01,3.849067E-01 
13:27:00,2.556459E+03,4.812551E+03,1.319435E-01,4.715891E-01,7.336778E+03,7.923967E+03,3.785858E-01,7.767029E-01,4.544116E+03,3.766045E+03,2.344791E-01,3.691482E-01,7.024342E+03,5.286571E+03,3.624642E-01,5.181865E-01,4.530891E+03,3.982901E+03,2.337967E-01,3.904147E-01 
13:30:00,2.556454E+03,4.815640E+03,1.319433E-01,4.718917E-01,7.336769E+03,7.922249E+03,3.785854E-01,7.765344E-01,4.544110E+03,3.759297E+03,2.344788E-01,3.684868E-01,7.024333E+03,5.294494E+03,3.624637E-01,5.189631E-01,4.530885E+03,4.040237E+03,2.337964E-01,3.960350E-01 
13:33:00,2.556450E+03,4.818794E+03,1.319431E-01,4.722009E-01,7.336760E+03,7.919508E+03,3.785849E-01,7.762656E-01,4.544104E+03,3.753124E+03,2.344785E-01,3.678819E-01,7.024324E+03,5.302428E+03,3.624632E-01,5.197408E-01,4.530879E+03,4.098617E+03,2.337961E-01,4.017577E-01 
13:36:00,2.556445E+03,4.822012E+03,1.319428E-01,4.725162E-01,7.336751E+03,7.915744E+03,3.785844E-01,7.758965E-01,4.544099E+03,3.747486E+03,2.344782E-01,3.673293E-01,7.024315E+03,5.310370E+03,3.624628E-01,5.205192E-01,4.530874E+03,4.157930E+03,2.337958E-01,4.075717E-01 
13:39:00,2.556441E+03,4.825290E+03,1.319426E-01,4.728374E-01,7.336742E+03,7.910959E+03,3.785840E-01,7.754273E-01,4.544093E+03,3.742347E+03,2.344779E-01,3.668256E-01,7.024306E+03,5.318314E+03,3.624623E-01,5.212979E-01,4.530868E+03,4.218076E+03,2.337955E-01,4.134674E-01 
13:42:00,2.556436E+03,4.828625E+03,1.319424E-01,4.731642E-01,7.336733E+03,7.905156E+03,3.785835E-01,7.748583E-01,4.544087E+03,3.737672E+03,2.344776E-01,3.663675E-01,7.024297E+03,5.326258E+03,3.624619E-01,5.220765E-01,4.530862E+03,4.278966E+03,2.337952E-01,4.194360E-01 
13:45:00,2.556432E+03,4.832013E+03,1.319422E-01,4.734962E-01,7.336725E+03,7.898337E+03,3.785831E-01,7.741898E-01,4.544082E+03,3.733426E+03,2.344774E-01,3.659514E-01,7.024289E+03,5.334196E+03,3.624614E-01,5.228547E-01,4.530857E+03,4.340499E+03,2.337950E-01,4.254677E-01 
13:48:00,2.556428E+03,4.835451E+03,1.319419E-01,4.738331E-01,7.336716E+03,7.890507E+03,3.785826E-01,7.734222E-01,4.544077E+03,3.729578E+03,2.344771E-01,3.655743E-01,7.024280E+03,5.342127E+03,3.624610E-01,5.236320E-01,4.530851E+03,4.402589E+03,2.337947E-01,4.315538E-01 
13:51:00,2.556424E+03,4.838936E+03,1.319417E-01,4.741746E-01,7.336707E+03,7.881671E+03,3.785822E-01,7.725559E-01,4.544071E+03,3.726100E+03,2.344768E-01,3.652334E-01,7.024271E+03,5.350046E+03,3.624605E-01,5.244082E-01,4.530846E+03,4.465159E+03,2.337944E-01,4.376870E-01 
13:54:00,2.556419E+03,4.842463E+03,1.319415E-01,4.745202E-01,7.336699E+03,7.871833E+03,3.785818E-01,7.715914E-01,4.544066E+03,3.722961E+03,2.344765E-01,3.649258E-01,7.024263E+03,5.357950E+03,3.624601E-01,5.251830E-01,4.530841E+03,4.528120E+03,2.337941E-01,4.438585E-01 
13:57:00,2.556415E+03,4.846029E+03,1.319413E-01,4.748697E-01,7.336690E+03,7.861000E+03,3.785813E-01,7.705295E-01,4.544060E+03,3.720135E+03,2.344762E-01,3.646488E-01,7.024254E+03,5.365837E+03,3.624597E-01,5.259561E-01,4.530835E+03,4.591398E+03,2.337938E-01,4.500611E-01 
14:00:00,2.556411E+03,4.849632E+03,1.319411E-01,4.752227E-01,7.336682E+03,7.849180E+03,3.785809E-01,7.693707E-01,4.544055E+03,3.717599E+03,2.344760E-01,3.644003E-01,7.024246E+03,5.373704E+03,3.624592E-01,5.267272E-01,4.530830E+03,4.654926E+03,2.337936E-01,4.562881E-01 
14:03:00,2.556407E+03,4.853210E+03,1.319409E-01,4.755733E-01,7.336674E+03,7.835925E+03,3.785805E-01,7.680713E-01,4.544050E+03,3.715082E+03,2.344757E-01,3.641536E-01,7.024238E+03,5.381167E+03,3.624588E-01,5.274586E-01,4.530825E+03,4.718351E+03,2.337933E-01,4.625051E-01 
14:06:00,2.556403E+03,4.856760E+03,1.319407E-01,4.759212E-01,7.336665E+03,7.821231E+03,3.785800E-01,7.666308E-01,4.544045E+03,3.712542E+03,2.344754E-01,3.639047E-01,7.024229E+03,5.388189E+03,3.624584E-01,5.281470E-01,4.530819E+03,4.781603E+03,2.337930E-01,4.687050E-01 
14:09:00,2.556399E+03,4.860278E+03,1.319404E-01,4.762659E-01,7.336657E+03,7.805104E+03,3.785796E-01,7.650499E-01,4.544040E+03,3.709957E+03,2.344752E-01,3.636513E-01,7.024221E+03,5.394768E+03,3.624579E-01,5.287918E-01,4.530814E+03,4.844621E+03,2.337928E-01,4.748820E-01 
14:12:00,2.556395E+03,4.863759E+03,1.319402E-01,4.766070E-01,7.336649E+03,7.787544E+03,3.785792E-01,7.633285E-01,4.544035E+03,3.707299E+03,2.344749E-01,3.633908E-01,7.024213E+03,5.400891E+03,3.624575E-01,5.293919E-01,4.530809E+03,4.907332E+03,2.337925E-01,4.810288E-01 
14:15:00,2.556391E+03,4.867199E+03,1.319400E-01,4.769441E-01,7.336641E+03,7.768558E+03,3.785788E-01,7.614673E-01,4.544029E+03,3.704547E+03,2.344746E-01,3.631211E-01,7.024205E+03,5.406553E+03,3.624571E-01,5.299468E-01,4.530804E+03,4.969676E+03,2.337922E-01,4.871397E-01 
14:18:00,2.556387E+03,4.870594E+03,1.319398E-01,4.772768E-01,7.336633E+03,7.748151E+03,3.785784E-01,7.594669E-01,4.544024E+03,3.701684E+03,2.344744E-01,3.628403E-01,7.024197E+03,5.411746E+03,3.624567E-01,5.304558E-01,4.530799E+03,5.031599E+03,2.337920E-01,4.932093E-01 
14:21:00,2.556383E+03,4.873995E+03,1.319396E-01,4.776100E-01,7.336625E+03,7.726784E+03,3.785780E-01,7.573723E-01,4.544020E+03,3.698928E+03,2.344741E-01,3.625702E-01,7.024189E+03,5.416842E+03,3.624563E-01,5.309552E-01,4.530794E+03,5.093313E+03,2.337917E-01,4.992583E-01 
14:24:00,2.556379E+03,4.877398E+03,1.319394E-01,4.779435E-01,7.336618E+03,7.704474E+03,3.785776E-01,7.551853E-01,4.544015E+03,3.696281E+03,2.344739E-01,3.623108E-01,7.024182E+03,5.421863E+03,3.624559E-01,5.314473E-01,4.530789E+03,5.154769E+03,2.337915E-01,5.052822E-01 
14:27:00,2.556376E+03,4.880800E+03,1.319392E-01,4.782769E-01,7.336610E+03,7.681234E+03,3.785772E-01,7.529071E-01,4.544010E+03,3.693731E+03,2.344736E-01,3.620608E-01,7.024174E+03,5.426803E+03,3.624555E-01,5.319316E-01,4.530784E+03,5.215926E+03,2.337912E-01,5.112766E-01 
14:30:00,2.556372E+03,4.884199E+03,1.319390E-01,4.786099E-01,7.336602E+03,7.657079E+03,3.785768E-01,7.505393E-01,4.544005E+03,3.691259E+03,2.344734E-01,3.618185E-01,7.024166E+03,5.431658E+03,3.624551E-01,5.324074E-01,4.530779E+03,5.276728E+03,2.337910E-01,5.172364E-01 
14:33:00,2.556368E+03,4.887591E+03,1.319388E-01,4.789423E-01,7.336594E+03,7.632023E+03,3.785764E-01,7.480833E-01,4.544000E+03,3.688851E+03,2.344731E-01,3.615825E-01,7.024159E+03,5.436422E+03,3.624547E-01,5.328743E-01,4.530775E+03,5.337134E+03,2.337907E-01,5.231573E-01 
14:36:00,2.556364E+03,4.890975E+03,1.319387E-01,4.792739E-01,7.336587E+03,7.606083E+03,3.785760E-01,7.455405E-01,4.543995E+03,3.686494E+03,2.344729E-01,3.613514E-01,7.024151E+03,5.441088E+03,3.624543E-01,5.333317E-01,4.530770E+03,5.397105E+03,2.337905E-01,5.290355E-01 
14:39:00,2.556361E+03,4.894347E+03,1.319385E-01,4.796043E-01,7.336579E+03,7.579276E+03,3.785756E-01,7.429128E-01,4.543991E+03,3.684174E+03,2.344726E-01,3.611240E-01,7.024144E+03,5.445652E+03,3.624539E-01,5.337790E-01,4.530765E+03,5.456594E+03,2.337902E-01,5.348665E-01 
14:42:00,2.556357E+03,4.897705E+03,1.319383E-01,4.799334E-01,7.336572E+03,7.551624E+03,3.785752E-01,7.402022E-01,4.543986E+03,3.681879E+03,2.344724E-01,3.608991E-01,7.024136E+03,5.450110E+03,3.624536E-01,5.342159E-01,4.530760E+03,5.515566E+03,2.337900E-01,5.406468E-01 
14:45:00,2.556353E+03,4.901048E+03,1.319381E-01,4.802610E-01,7.336565E+03,7.523146E+03,3.785748E-01,7.374107E-01,4.543981E+03,3.679601E+03,2.344722E-01,3.606759E-01,7.024129E+03,5.454458E+03,3.624532E-01,5.346421E-01,4.530756E+03,5.573988E+03,2.337897E-01,5.463732E-01 
14:48:00,2.556350E+03,4.904373E+03,1.319379E-01,4.805868E-01,7.336557E+03,7.493869E+03,3.785745E-01,7.345408E-01,4.543977E+03,3.677329E+03,2.344719E-01,3.604531E-01,7.024122E+03,5.458693E+03,3.624528E-01,5.350572E-01,4.530751E+03,5.631821E+03,2.337895E-01,5.520419E-01 
14:51:00,2.556346E+03,4.907678E+03,1.319377E-01,4.809107E-01,7.336550E+03,7.463818E+03,3.785741E-01,7.315952E-01,4.543972E+03,3.675054E+03,2.344717E-01,3.602301E-01,7.024114E+03,5.462813E+03,3.624524E-01,5.354610E-01,4.530747E+03,5.689036E+03,2.337893E-01,5.576499E-01 
14:54:00,2.556343E+03,4.910961E+03,1.319375E-01,4.812324E-01,7.336543E+03,7.433021E+03,3.785737E-01,7.285763E-01,4.543968E+03,3.672769E+03,2.344715E-01,3.600062E-01,7.024107E+03,5.466816E+03,3.624521E-01,5.358534E-01,4.530742E+03,5.745603E+03,2.337890E-01,5.631945E-01 
14:57:00,2.556339E+03,4.914220E+03,1.319374E-01,4.815518E-01,7.336536E+03,7.401509E+03,3.785733E-01,7.254874E-01,4.543963E+03,3.670467E+03,2.344712E-01,3.597805E-01,7.024100E+03,5.470700E+03,3.624517E-01,5.362341E-01,4.530738E+03,5.801491E+03,2.337888E-01,5.686725E-01 
15:00:00,2.556336E+03,4.917454E+03,1.319372E-01,4.818686E-01,7.336529E+03,7.369313E+03,3.785730E-01,7.223314E-01,4.543959E+03,3.668141E+03,2.344710E-01,3.595526E-01,7.024093E+03,5.474464E+03,3.624513E-01,5.366030E-01,4.530733E+03,5.856663E+03,2.337886E-01,5.740803E-01 
15:03:00,2.556332E+03,4.920594E+03,1.319370E-01,4.821763E-01,7.336522E+03,7.335931E+03,3.785726E-01,7.190593E-01,4.543954E+03,3.665462E+03,2.344708E-01,3.592900E-01,7.024086E+03,5.477604E+03,3.624510E-01,5.369108E-01,4.530729E+03,5.910738E+03,2.337883E-01,5.793806E-01 
15:06:00,2.556329E+03,4.923636E+03,1.319368E-01,4.824744E-01,7.336515E+03,7.301388E+03,3.785723E-01,7.156732E-01,4.543950E+03,3.662429E+03,2.344706E-01,3.589926E-01,7.024079E+03,5.480125E+03,3.624506E-01,5.371578E-01,4.530724E+03,5.963658E+03,2.337881E-01,5.845676E-01 
15:09:00,2.556325E+03,4.926580E+03,1.319366E-01,4.827629E-01,7.336508E+03,7.265716E+03,3.785719E-01,7.121765E-01,4.543946E+03,3.659034E+03,2.344703E-01,3.586598E-01,7.024072E+03,5.482020E+03,3.624503E-01,5.373435E-01,4.530720E+03,6.015377E+03,2.337879E-01,5.896369E-01 
15:12:00,2.556322E+03,4.929423E+03,1.319365E-01,4.830414E-01,7.336501E+03,7.228896E+03,3.785716E-01,7.085673E-01,4.543941E+03,3.654294E+03,2.344701E-01,3.581951E-01,7.024066E+03,5.481817E+03,3.624499E-01,5.373235E-01,4.530716E+03,6.069459E+03,2.337877E-01,5.949379E-01 
15:15:00,2.556318E+03,4.932160E+03,1.319363E-01,4.833097E-01,7.336494E+03,7.190945E+03,3.785712E-01,7.048472E-01,4.543937E+03,3.648959E+03,2.344699E-01,3.576722E-01,7.024059E+03,5.480663E+03,3.624496E-01,5.372103E-01,4.530711E+03,6.123022E+03,2.337874E-01,6.001881E-01 
15:18:00,2.556315E+03,4.934791E+03,1.319361E-01,4.835675E-01,7.336488E+03,7.151905E+03,3.785709E-01,7.010205E-01,4.543933E+03,3.643147E+03,2.344697E-01,3.571024E-01,7.024052E+03,5.478741E+03,3.624492E-01,5.370218E-01,4.530707E+03,6.175625E+03,2.337872E-01,6.053442E-01 
15:21:00,2.556312E+03,4.937379E+03,1.319359E-01,4.838211E-01,7.336481E+03,7.112358E+03,3.785705E-01,6.971439E-01,4.543929E+03,3.637185E+03,2.344695E-01,3.565179E-01,7.024046E+03,5.476562E+03,3.624489E-01,5.368081E-01,4.530703E+03,6.227566E+03,2.337870E-01,6.104352E-01 
15:24:00,2.556308E+03,4.939923E+03,1.319358E-01,4.840703E-01,7.336474E+03,7.072367E+03,3.785702E-01,6.932239E-01,4.543925E+03,3.631065E+03,2.344692E-01,3.559179E-01,7.024039E+03,5.474124E+03,3.624485E-01,5.365690E-01,4.530699E+03,6.278794E+03,2.337868E-01,6.154566E-01 
15:27:00,2.556305E+03,4.942420E+03,1.319356E-01,4.843150E-01,7.336468E+03,7.031984E+03,3.785698E-01,6.892654E-01,4.543921E+03,3.624782E+03,2.344690E-01,3.553020E-01,7.024033E+03,5.471424E+03,3.624482E-01,5.363042E-01,4.530695E+03,6.329290E+03,2.337866E-01,6.204060E-01 
15:30:00,2.556302E+03,4.944870E+03,1.319354E-01,4.845551E-01,7.336461E+03,6.991322E+03,3.785695E-01,6.852796E-01,4.543917E+03,3.619308E+03,2.344688E-01,3.547654E-01,7.024026E+03,5.469924E+03,3.624479E-01,5.361571E-01,4.530691E+03,6.375438E+03,2.337864E-01,6.249294E-01 
15:33:00,2.556299E+03,4.947272E+03,1.319353E-01,4.847904E-01,7.336455E+03,6.950465E+03,3.785692E-01,6.812747E-01,4.543913E+03,3.613877E+03,2.344686E-01,3.542330E-01,7.024020E+03,5.468462E+03,3.624475E-01,5.360137E-01,4.530687E+03,6.420053E+03,2.337862E-01,6.293022E-01 
15:36:00,2.556296E+03,4.949625E+03,1.319351E-01,4.850211E-01,7.336448E+03,6.909474E+03,3.785688E-01,6.772568E-01,4.543909E+03,3.608357E+03,2.344684E-01,3.536920E-01,7.024013E+03,5.466840E+03,3.624472E-01,5.358548E-01,4.530683E+03,6.463526E+03,2.337860E-01,6.335632E-01 
15:39:00,2.556292E+03,4.951931E+03,1.319349E-01,4.852470E-01,7.336442E+03,6.868410E+03,3.785685E-01,6.732317E-01,4.543905E+03,3.602736E+03,2.344682E-01,3.531410E-01,7.024007E+03,5.465040E+03,3.624469E-01,5.356784E-01,4.530679E+03,6.505869E+03,2.337858E-01,6.377135E-01 
15:42:00,2.556289E+03,4.954189E+03,1.319348E-01,4.854682E-01,7.336436E+03,6.827347E+03,3.785682E-01,6.692067E-01,4.543901E+03,3.597004E+03,2.344680E-01,3.525792E-01,7.024001E+03,5.463045E+03,3.624466E-01,5.354828E-01,4.530675E+03,6.547086E+03,2.337856E-01,6.417533E-01 
15:45:00,2.556286E+03,4.956398E+03,1.319346E-01,4.856847E-01,7.336430E+03,6.786356E+03,3.785679E-01,6.651886E-01,4.543897E+03,3.591157E+03,2.344678E-01,3.520061E-01,7.023995E+03,5.460850E+03,3.624463E-01,5.352676E-01,4.530671E+03,6.587158E+03,2.337854E-01,6.456810E-01 
15:48:00,2.556283E+03,4.958555E+03,1.319345E-01,4.858961E-01,7.336423E+03,6.745560E+03,3.785675E-01,6.611898E-01,4.543893E+03,3.585205E+03,2.344676E-01,3.514226E-01,7.023989E+03,5.458461E+03,3.624459E-01,5.350334E-01,4.530667E+03,6.626006E+03,2.337852E-01,6.494887E-01 
15:51:00,2.556280E+03,4.960662E+03,1.319343E-01,4.861026E-01,7.336417E+03,6.705019E+03,3.785672E-01,6.572160E-01,4.543889E+03,3.579145E+03,2.344674E-01,3.508286E-01,7.023983E+03,5.455880E+03,3.624456E-01,5.347804E-01,4.530663E+03,6.663621E+03,2.337850E-01,6.531756E-01 
15:54:00,2.556277E+03,4.962722E+03,1.319341E-01,4.863045E-01,7.336411E+03,6.664797E+03,3.785669E-01,6.532734E-01,4.543885E+03,3.572980E+03,2.344672E-01,3.502242E-01,7.023977E+03,5.453112E+03,3.624453E-01,5.345091E-01,4.530659E+03,6.699986E+03,2.337848E-01,6.567399E-01 
15:57:00,2.556274E+03,4.964736E+03,1.319340E-01,4.865018E-01,7.336405E+03,6.624972E+03,3.785666E-01,6.493698E-01,4.543882E+03,3.566713E+03,2.344670E-01,3.496100E-01,7.023971E+03,5.450165E+03,3.624450E-01,5.342202E-01,4.530656E+03,6.735070E+03,2.337846E-01,6.601787E-01 
16:00:00,2.556271E+03,4.966705E+03,1.319338E-01,4.866947E-01,7.336399E+03,6.585637E+03,3.785663E-01,6.455142E-01,4.543878E+03,3.560348E+03,2.344668E-01,3.489860E-01,7.023965E+03,5.447042E+03,3.624447E-01,5.339141E-01,4.530652E+03,6.768846E+03,2.337844E-01,6.634892E-01 
16:03:00,2.556268E+03,4.968607E+03,1.319337E-01,4.868811E-01,7.336393E+03,6.546710E+03,3.785660E-01,6.416986E-01,4.543874E+03,3.553785E+03,2.344666E-01,3.483427E-01,7.023959E+03,5.443589E+03,3.624444E-01,5.335755E-01,4.530648E+03,6.801180E+03,2.337842E-01,6.666584E-01 
16:06:00,2.556265E+03,4.970449E+03,1.319335E-01,4.870616E-01,7.336388E+03,6.508220E+03,3.785657E-01,6.379259E-01,4.543870E+03,3.547017E+03,2.344664E-01,3.476793E-01,7.023953E+03,5.439802E+03,3.624441E-01,5.332044E-01,4.530645E+03,6.832099E+03,2.337840E-01,6.696889E-01 
16:09:00,2.556262E+03,4.972228E+03,1.319334E-01,4.872359E-01,7.336382E+03,6.470295E+03,3.785654E-01,6.342085E-01,4.543867E+03,3.540048E+03,2.344663E-01,3.469962E-01,7.023947E+03,5.435682E+03,3.624438E-01,5.328005E-01,4.530641E+03,6.861556E+03,2.337838E-01,6.725761E-01 
16:12:00,2.556259E+03,4.973945E+03,1.319332E-01,4.874041E-01,7.336376E+03,6.433049E+03,3.785651E-01,6.305577E-01,4.543863E+03,3.532881E+03,2.344661E-01,3.462936E-01,7.023942E+03,5.431228E+03,3.624435E-01,5.323638E-01,4.530637E+03,6.889483E+03,2.337836E-01,6.753134E-01 
16:15:00,2.556256E+03,4.975599E+03,1.319331E-01,4.875662E-01,7.336370E+03,6.396582E+03,3.785648E-01,6.269832E-01,4.543860E+03,3.525515E+03,2.344659E-01,3.455716E-01,7.023936E+03,5.426437E+03,3.624432E-01,5.318942E-01,4.530634E+03,6.915921E+03,2.337834E-01,6.779047E-01 
16:18:00,2.556253E+03,4.977192E+03,1.319329E-01,4.877223E-01,7.336365E+03,6.361007E+03,3.785645E-01,6.234962E-01,4.543856E+03,3.517952E+03,2.344657E-01,3.448302E-01,7.023931E+03,5.421304E+03,3.624429E-01,5.313910E-01,4.530630E+03,6.940879E+03,2.337833E-01,6.803509E-01 
16:21:00,2.556250E+03,4.978747E+03,1.319328E-01,4.878747E-01,7.336359E+03,6.326602E+03,3.785642E-01,6.201240E-01,4.543852E+03,3.510292E+03,2.344655E-01,3.440794E-01,7.023925E+03,5.415983E+03,3.624427E-01,5.308694E-01,4.530627E+03,6.964474E+03,2.337831E-01,6.826635E-01 
16:24:00,2.556247E+03,4.980267E+03,1.319326E-01,4.880237E-01,7.336354E+03,6.293566E+03,3.785639E-01,6.168859E-01,4.543849E+03,3.502539E+03,2.344653E-01,3.433194E-01,7.023919E+03,5.410569E+03,3.624424E-01,5.303387E-01,4.530623E+03,6.986706E+03,2.337829E-01,6.848425E-01 
16:27:00,2.556245E+03,4.981754E+03,1.319325E-01,4.881694E-01,7.336348E+03,6.262046E+03,3.785637E-01,6.137964E-01,4.543846E+03,3.494693E+03,2.344652E-01,3.425503E-01,7.023914E+03,5.405403E+03,3.624421E-01,5.298323E-01,4.530620E+03,7.007572E+03,2.337827E-01,6.868877E-01 
16:30:00,2.556242E+03,4.983212E+03,1.319323E-01,4.883122E-01,7.336343E+03,6.231921E+03,3.785634E-01,6.108436E-01,4.543842E+03,3.486756E+03,2.344650E-01,3.417723E-01,7.023909E+03,5.400669E+03,3.624418E-01,5.293683E-01,4.530617E+03,7.027059E+03,2.337826E-01,6.887977E-01 
16:33:00,2.556239E+03,4.984647E+03,1.319322E-01,4.884528E-01,7.336337E+03,6.203003E+03,3.785631E-01,6.080093E-01,4.543839E+03,3.478728E+03,2.344648E-01,3.409854E-01,7.023903E+03,5.396578E+03,3.624415E-01,5.289673E-01,4.530613E+03,7.045131E+03,2.337824E-01,6.905689E-01 
16:36:00,2.556236E+03,4.986063E+03,1.319321E-01,4.885916E-01,7.336332E+03,6.172918E+03,3.785628E-01,6.050605E-01,4.543835E+03,3.469451E+03,2.344646E-01,3.400760E-01,7.023898E+03,5.391798E+03,3.624413E-01,5.284988E-01,4.530610E+03,7.063734E+03,2.337822E-01,6.923923E-01 
16:39:00,2.556234E+03,4.987461E+03,1.319319E-01,4.887285E-01,7.336326E+03,6.143156E+03,3.785625E-01,6.021433E-01,4.543832E+03,3.459832E+03,2.344645E-01,3.391331E-01,7.023893E+03,5.387837E+03,3.624410E-01,5.281105E-01,4.530607E+03,7.081280E+03,2.337820E-01,6.941120E-01 
16:42:00,2.556231E+03,4.988836E+03,1.319318E-01,4.888633E-01,7.336321E+03,6.113702E+03,3.785623E-01,5.992563E-01,4.543829E+03,3.450032E+03,2.344643E-01,3.381724E-01,7.023887E+03,5.385047E+03,3.624407E-01,5.278371E-01,4.530603E+03,7.097490E+03,2.337819E-01,6.957008E-01 
16:45:00,2.556228E+03,4.990189E+03,1.319316E-01,4.889959E-01,7.336316E+03,6.084286E+03,3.785620E-01,5.963730E-01,4.543825E+03,3.440048E+03,2.344641E-01,3.371937E-01,7.023882E+03,5.383334E+03,3.624404E-01,5.276692E-01,4.530600E+03,7.112338E+03,2.337817E-01,6.971561E-01 
16:48:00,2.556226E+03,4.991520E+03,1.319315E-01,4.891263E-01,7.336311E+03,6.054893E+03,3.785617E-01,5.934919E-01,4.543822E+03,3.429881E+03,2.344639E-01,3.361971E-01,7.023877E+03,5.382752E+03,3.624402E-01,5.276122E-01,4.530597E+03,7.125828E+03,2.337815E-01,6.984784E-01 
16:51:00,2.556223E+03,4.992831E+03,1.319314E-01,4.892548E-01,7.336306E+03,6.025556E+03,3.785615E-01,5.906163E-01,4.543819E+03,3.419531E+03,2.344638E-01,3.351825E-01,7.023872E+03,5.383319E+03,3.624399E-01,5.276680E-01,4.530593E+03,7.137894E+03,2.337814E-01,6.996609E-01 
16:54:00,2.556220E+03,4.994125E+03,1.319312E-01,4.893816E-01,7.336301E+03,5.998491E+03,3.785612E-01,5.879635E-01,4.543816E+03,3.410161E+03,2.344636E-01,3.342641E-01,7.023867E+03,5.386638E+03,3.624397E-01,5.279935E-01,4.530590E+03,7.146502E+03,2.337812E-01,7.005046E-01 
16:57:00,2.556218E+03,4.995408E+03,1.319311E-01,4.895073E-01,7.336295E+03,5.972028E+03,3.785609E-01,5.853696E-01,4.543812E+03,3.400867E+03,2.344634E-01,3.333530E-01,7.023862E+03,5.391439E+03,3.624394E-01,5.284642E-01,4.530587E+03,7.153164E+03,2.337810E-01,7.011573E-01 
17:00:00,2.556215E+03,4.996692E+03,1.319310E-01,4.896331E-01,7.336290E+03,5.945886E+03,3.785607E-01,5.828073E-01,4.543809E+03,3.391485E+03,2.344633E-01,3.324334E-01,7.023857E+03,5.397488E+03,3.624391E-01,5.290574E-01,4.530584E+03,7.158083E+03,2.337809E-01,7.016393E-01 
17:03:00,2.556213E+03,4.997959E+03,1.319308E-01,4.897573E-01,7.336285E+03,5.919917E+03,3.785604E-01,5.802619E-01,4.543806E+03,3.381922E+03,2.344631E-01,3.314960E-01,7.023852E+03,5.404621E+03,3.624389E-01,5.297568E-01,4.530581E+03,7.161090E+03,2.337807E-01,7.019339E-01 
17:06:00,2.556210E+03,4.999212E+03,1.319307E-01,4.898801E-01,7.336281E+03,5.894122E+03,3.785602E-01,5.777335E-01,4.543803E+03,3.372174E+03,2.344630E-01,3.305406E-01,7.023847E+03,5.412803E+03,3.624386E-01,5.305590E-01,4.530578E+03,7.161814E+03,2.337806E-01,7.020047E-01 
17:09:00,2.556208E+03,5.000464E+03,1.319306E-01,4.900027E-01,7.336276E+03,5.868496E+03,3.785599E-01,5.752217E-01,4.543800E+03,3.362242E+03,2.344628E-01,3.295670E-01,7.023842E+03,5.421978E+03,3.624384E-01,5.314586E-01,4.530575E+03,7.159461E+03,2.337804E-01,7.017739E-01 
17:12:00,2.556205E+03,5.001754E+03,1.319304E-01,4.901292E-01,7.336271E+03,5.843019E+03,3.785597E-01,5.727245E-01,4.543797E+03,3.352122E+03,2.344626E-01,3.285750E-01,7.023837E+03,5.432079E+03,3.624381E-01,5.324488E-01,4.530572E+03,7.154003E+03,2.337802E-01,7.012387E-01 
17:15:00,2.556203E+03,5.003157E+03,1.319303E-01,4.902667E-01,7.336266E+03,5.817672E+03,3.785594E-01,5.702400E-01,4.543794E+03,3.341817E+03,2.344625E-01,3.275649E-01,7.023833E+03,5.443023E+03,3.624379E-01,5.335218E-01,4.530569E+03,7.145598E+03,2.337801E-01,7.004145E-01 
17:18:00,2.556200E+03,5.004760E+03,1.319302E-01,4.904238E-01,7.336261E+03,5.792433E+03,3.785592E-01,5.677661E-01,4.543791E+03,3.331329E+03,2.344623E-01,3.265368E-01,7.023828E+03,5.454720E+03,3.624376E-01,5.346686E-01,4.530566E+03,7.134330E+03,2.337799E-01,6.993099E-01 
17:21:00,2.556198E+03,5.006675E+03,1.319301E-01,4.906114E-01,7.336256E+03,5.767437E+03,3.785589E-01,5.653161E-01,4.543788E+03,3.320759E+03,2.344622E-01,3.255007E-01,7.023823E+03,5.467222E+03,3.624374E-01,5.358941E-01,4.530563E+03,7.120356E+03,2.337798E-01,6.979399E-01 
17:24:00,2.556195E+03,5.008981E+03,1.319299E-01,4.908374E-01,7.336252E+03,5.742656E+03,3.785587E-01,5.628871E-01,4.543785E+03,3.310109E+03,2.344620E-01,3.244567E-01,7.023819E+03,5.480417E+03,3.624372E-01,5.371877E-01,4.530560E+03,7.104038E+03,2.337796E-01,6.963401E-01 
17:27:00,2.556193E+03,5.011736E+03,1.319298E-01,4.911073E-01,7.336247E+03,5.718058E+03,3.785584E-01,5.604760E-01,4.543782E+03,3.299379E+03,2.344619E-01,3.234050E-01,7.023814E+03,5.494189E+03,3.624369E-01,5.385378E-01,4.530557E+03,7.086159E+03,2.337795E-01,6.945874E-01 
17:30:00,2.556191E+03,5.014960E+03,1.319297E-01,4.914233E-01,7.336242E+03,5.693604E+03,3.785582E-01,5.580791E-01,4.543779E+03,3.288570E+03,2.344617E-01,3.223454E-01,7.023809E+03,5.508402E+03,3.624367E-01,5.399312E-01,4.530554E+03,7.066709E+03,2.337793E-01,6.926808E-01 
17:33:00,2.556188E+03,5.018638E+03,1.319296E-01,4.917837E-01,7.336238E+03,5.669227E+03,3.785580E-01,5.556897E-01,4.543776E+03,3.277666E+03,2.344616E-01,3.212766E-01,7.023805E+03,5.522954E+03,3.624365E-01,5.413576E-01,4.530551E+03,7.045458E+03,2.337792E-01,6.905976E-01 
17:36:00,2.556186E+03,5.022713E+03,1.319295E-01,4.921831E-01,7.336233E+03,5.644908E+03,3.785577E-01,5.533060E-01,4.543773E+03,3.266675E+03,2.344614E-01,3.201993E-01,7.023800E+03,5.537697E+03,3.624362E-01,5.428029E-01,4.530548E+03,7.022279E+03,2.337790E-01,6.883254E-01 
17:39:00,2.556184E+03,5.027126E+03,1.319293E-01,4.926156E-01,7.336229E+03,5.620614E+03,3.785575E-01,5.509247E-01,4.543770E+03,3.255598E+03,2.344613E-01,3.191134E-01,7.023796E+03,5.552479E+03,3.624360E-01,5.442520E-01,4.530545E+03,6.997068E+03,2.337789E-01,6.858542E-01 
17:42:00,2.556182E+03,5.031817E+03,1.319292E-01,4.930753E-01,7.336224E+03,5.596308E+03,3.785573E-01,5.485422E-01,4.543767E+03,3.244433E+03,2.344611E-01,3.180190E-01,7.023791E+03,5.567162E+03,3.624358E-01,5.456913E-01,4.530543E+03,6.969717E+03,2.337787E-01,6.831730E-01 
