Time,CORE_ZN:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_ZN:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_1:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_2:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_3:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_4:BALTIMORE ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:BALTIMORE ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s] 
17:45:00,2.556179E+03,5.036723E+03,1.319291E-01,4.935560E-01,7.336220E+03,5.571960E+03,3.785570E-01,5.461556E-01,4.543765E+03,3.233178E+03,2.344610E-01,3.169157E-01,7.023787E+03,5.581612E+03,3.624355E-01,5.471077E-01,4.530540E+03,6.940112E+03,2.337786E-01,6.802710E-01 
17:48:00,2.556177E+03,5.041778E+03,1.319290E-01,4.940514E-01,7.336215E+03,5.547537E+03,3.785568E-01,5.437617E-01,4.543762E+03,3.221829E+03,2.344608E-01,3.158033E-01,7.023783E+03,5.595670E+03,3.624353E-01,5.484857E-01,4.530537E+03,6.908131E+03,2.337784E-01,6.771360E-01 
17:51:00,2.556175E+03,5.046908E+03,1.319289E-01,4.945541E-01,7.336211E+03,5.523048E+03,3.785566E-01,5.413613E-01,4.543759E+03,3.210395E+03,2.344607E-01,3.146825E-01,7.023778E+03,5.609158E+03,3.624351E-01,5.498079E-01,4.530534E+03,6.873674E+03,2.337783E-01,6.737584E-01 
17:54:00,2.556173E+03,5.052055E+03,1.319288E-01,4.950585E-01,7.336207E+03,5.498458E+03,3.785564E-01,5.389510E-01,4.543756E+03,3.198863E+03,2.344606E-01,3.135521E-01,7.023774E+03,5.621918E+03,3.624349E-01,5.510585E-01,4.530532E+03,6.836606E+03,2.337782E-01,6.701248E-01 
17:57:00,2.556171E+03,5.057155E+03,1.319287E-01,4.955582E-01,7.336202E+03,5.473740E+03,3.785561E-01,5.365281E-01,4.543754E+03,3.187220E+03,2.344604E-01,3.124108E-01,7.023770E+03,5.633824E+03,3.624346E-01,5.522256E-01,4.530529E+03,6.796793E+03,2.337780E-01,6.662222E-01 
18:00:00,2.556168E+03,5.062148E+03,1.319286E-01,4.960476E-01,7.336198E+03,5.448876E+03,3.785559E-01,5.340909E-01,4.543751E+03,3.175457E+03,2.344603E-01,3.112578E-01,7.023766E+03,5.644709E+03,3.624344E-01,5.532925E-01,4.530526E+03,6.754112E+03,2.337779E-01,6.620384E-01 
18:03:00,2.801961E+03,5.066924E+03,1.446143E-01,4.965156E-01,8.543557E+03,5.423449E+03,4.408570E-01,5.315985E-01,5.297817E+03,3.163320E+03,2.733705E-01,3.100681E-01,8.231125E+03,5.654044E+03,4.247356E-01,5.542075E-01,5.284592E+03,6.708417E+03,2.726881E-01,6.575592E-01 
18:06:00,3.047928E+03,5.071431E+03,1.573083E-01,4.969572E-01,9.751809E+03,5.397406E+03,5.031793E-01,5.290457E-01,6.052414E+03,3.150784E+03,3.122922E-01,3.088393E-01,9.439418E+03,5.661544E+03,4.870595E-01,5.549425E-01,6.039190E+03,6.659407E+03,3.116099E-01,6.527550E-01 
18:09:00,3.293958E+03,5.075626E+03,1.700052E-01,4.973683E-01,1.096075E+04,5.370716E+03,5.655196E-01,5.264295E-01,6.807432E+03,3.137835E+03,3.512240E-01,3.075700E-01,1.064838E+04,5.666987E+03,5.494015E-01,5.554759E-01,6.794210E+03,6.606920E+03,3.505418E-01,6.476099E-01 
18:12:00,3.540042E+03,5.079471E+03,1.827047E-01,4.977451E-01,1.217016E+04,5.343349E+03,6.278732E-01,5.237470E-01,7.562742E+03,3.124461E+03,3.901635E-01,3.062590E-01,1.185781E+04,5.670206E+03,6.117567E-01,5.557912E-01,7.549520E+03,6.550879E+03,3.894814E-01,6.421165E-01 
18:15:00,3.786179E+03,5.082925E+03,1.954067E-01,4.980836E-01,1.337991E+04,5.315266E+03,6.902370E-01,5.209943E-01,8.318255E+03,3.110650E+03,4.291090E-01,3.049052E-01,1.306755E+04,5.670948E+03,6.741219E-01,5.558637E-01,8.305034E+03,6.491162E+03,4.284269E-01,6.362628E-01 
18:18:00,4.032367E+03,5.085953E+03,2.081112E-01,4.983802E-01,1.458989E+04,5.286431E+03,7.526086E-01,5.181677E-01,9.073913E+03,3.096393E+03,4.680592E-01,3.035077E-01,1.427754E+04,5.669018E+03,7.364948E-01,5.556743E-01,9.060692E+03,6.427659E+03,4.673771E-01,6.300379E-01 
18:21:00,4.032811E+03,5.088580E+03,2.081321E-01,4.986377E-01,1.459269E+04,5.257209E+03,7.526851E-01,5.153033E-01,9.075608E+03,3.081923E+03,4.681027E-01,3.020892E-01,1.428033E+04,5.664595E+03,7.365726E-01,5.552405E-01,9.062387E+03,6.360286E+03,4.674207E-01,6.234337E-01 
18:24:00,4.033127E+03,5.090769E+03,2.081472E-01,4.988522E-01,1.459472E+04,5.227582E+03,7.527453E-01,5.123992E-01,9.076853E+03,3.067238E+03,4.681378E-01,3.006497E-01,1.428231E+04,5.657524E+03,7.366325E-01,5.545471E-01,9.063629E+03,6.289111E+03,4.674559E-01,6.164567E-01 
18:27:00,4.033427E+03,5.092490E+03,2.081616E-01,4.990208E-01,1.459617E+04,5.197516E+03,7.527917E-01,5.094520E-01,9.077739E+03,3.052327E+03,4.681654E-01,2.991880E-01,1.428372E+04,5.647588E+03,7.366785E-01,5.535727E-01,9.064514E+03,6.214091E+03,4.674834E-01,6.091029E-01 
18:30:00,4.033716E+03,5.093716E+03,2.081755E-01,4.991409E-01,1.459724E+04,5.166976E+03,7.528285E-01,5.064584E-01,9.078386E+03,3.037173E+03,4.681876E-01,2.977026E-01,1.428476E+04,5.634581E+03,7.367149E-01,5.522974E-01,9.065161E+03,6.135138E+03,4.675057E-01,6.013636E-01 
18:33:00,4.033994E+03,5.094415E+03,2.081888E-01,4.992093E-01,1.459803E+04,5.135918E+03,7.528582E-01,5.034140E-01,9.078873E+03,3.021762E+03,4.682059E-01,2.961919E-01,1.428555E+04,5.618293E+03,7.367444E-01,5.507006E-01,9.065647E+03,6.052413E+03,4.675239E-01,5.932546E-01 
18:36:00,4.034258E+03,5.094551E+03,2.082016E-01,4.992227E-01,1.459864E+04,5.104302E+03,7.528828E-01,5.003149E-01,9.079253E+03,3.006074E+03,4.682212E-01,2.946541E-01,1.428615E+04,5.598284E+03,7.367689E-01,5.487389E-01,9.066026E+03,5.965769E+03,4.675392E-01,5.847613E-01 
18:39:00,4.034510E+03,5.094092E+03,2.082138E-01,4.991777E-01,1.459914E+04,5.072093E+03,7.529037E-01,4.971577E-01,9.079560E+03,2.990093E+03,4.682345E-01,2.930876E-01,1.428664E+04,5.574372E+03,7.367897E-01,5.463946E-01,9.066333E+03,5.874986E+03,4.675525E-01,5.758623E-01 
18:42:00,4.034748E+03,5.093013E+03,2.082254E-01,4.990719E-01,1.459954E+04,5.038491E+03,7.529218E-01,4.938640E-01,9.079817E+03,2.973390E+03,4.682461E-01,2.914503E-01,1.428704E+04,5.544176E+03,7.368077E-01,5.434343E-01,9.066590E+03,5.776293E+03,4.675641E-01,5.661880E-01 
18:45:00,4.034972E+03,5.091294E+03,2.082363E-01,4.989034E-01,1.459988E+04,5.004147E+03,7.529377E-01,4.904974E-01,9.080036E+03,2.956304E+03,4.682565E-01,2.897755E-01,1.428738E+04,5.509360E+03,7.368236E-01,5.400210E-01,9.066809E+03,5.672267E+03,4.675744E-01,5.559908E-01 
18:48:00,4.035183E+03,5.088920E+03,2.082466E-01,4.986707E-01,1.460018E+04,4.969174E+03,7.529520E-01,4.870692E-01,9.080229E+03,2.938880E+03,4.682658E-01,2.880675E-01,1.428768E+04,5.470131E+03,7.368377E-01,5.361751E-01,9.067002E+03,5.563200E+03,4.675837E-01,5.452995E-01 
18:51:00,4.035382E+03,5.085879E+03,2.082563E-01,4.983728E-01,1.460044E+04,4.933575E+03,7.529648E-01,4.835797E-01,9.080400E+03,2.921096E+03,4.682742E-01,2.863242E-01,1.428794E+04,5.426333E+03,7.368505E-01,5.318815E-01,9.067173E+03,5.448762E+03,4.675922E-01,5.340817E-01 
18:54:00,4.035568E+03,5.082177E+03,2.082654E-01,4.980099E-01,1.460068E+04,4.897387E+03,7.529765E-01,4.800324E-01,9.080555E+03,2.902939E+03,4.682820E-01,2.845444E-01,1.428818E+04,5.378179E+03,7.368621E-01,5.271608E-01,9.067327E+03,5.329113E+03,4.675999E-01,5.223531E-01 
18:57:00,4.035743E+03,5.077819E+03,2.082740E-01,4.975829E-01,1.460089E+04,4.860660E+03,7.529871E-01,4.764324E-01,9.080695E+03,2.884403E+03,4.682891E-01,2.827273E-01,1.428839E+04,5.325462E+03,7.368727E-01,5.219928E-01,9.067468E+03,5.204211E+03,4.676071E-01,5.101096E-01 
19:00:00,4.035907E+03,5.072803E+03,2.082820E-01,4.970913E-01,1.460109E+04,4.824267E+03,7.529970E-01,4.728650E-01,9.080825E+03,2.865911E+03,4.682957E-01,2.809147E-01,1.428858E+04,5.270206E+03,7.368825E-01,5.165760E-01,9.067597E+03,5.077721E+03,4.676136E-01,4.977104E-01 
19:03:00,4.036060E+03,5.067175E+03,2.082896E-01,4.965398E-01,1.460126E+04,4.788005E+03,7.530061E-01,4.693105E-01,9.080944E+03,2.847341E+03,4.683018E-01,2.790943E-01,1.428876E+04,5.211545E+03,7.368916E-01,5.108254E-01,9.067716E+03,4.948407E+03,4.676197E-01,4.850345E-01 
19:06:00,4.036204E+03,5.060941E+03,2.082967E-01,4.959289E-01,1.460143E+04,4.751959E+03,7.530145E-01,4.657771E-01,9.081054E+03,2.828702E+03,4.683074E-01,2.772673E-01,1.428892E+04,5.150195E+03,7.369000E-01,5.048113E-01,9.067827E+03,4.817763E+03,4.676254E-01,4.722282E-01 
19:09:00,4.036339E+03,5.054115E+03,2.083033E-01,4.952599E-01,1.460158E+04,4.716414E+03,7.530223E-01,4.622930E-01,9.081157E+03,2.810119E+03,4.683127E-01,2.754457E-01,1.428907E+04,5.087562E+03,7.369078E-01,4.986715E-01,9.067929E+03,4.688217E+03,4.676307E-01,4.595297E-01 
19:12:00,4.036465E+03,5.046730E+03,2.083095E-01,4.945362E-01,1.460172E+04,4.681676E+03,7.530297E-01,4.588879E-01,9.081253E+03,2.791736E+03,4.683177E-01,2.736438E-01,1.428922E+04,5.025289E+03,7.369151E-01,4.925670E-01,9.068025E+03,4.562486E+03,4.676356E-01,4.472051E-01 
19:15:00,4.036583E+03,5.038857E+03,2.083153E-01,4.937647E-01,1.460186E+04,4.648052E+03,7.530366E-01,4.555921E-01,9.081343E+03,2.773716E+03,4.683223E-01,2.718774E-01,1.428935E+04,4.965325E+03,7.369219E-01,4.866890E-01,9.068115E+03,4.443603E+03,4.676402E-01,4.355520E-01 
19:18:00,4.036694E+03,5.030604E+03,2.083208E-01,4.929559E-01,1.460198E+04,4.615792E+03,7.530430E-01,4.524300E-01,9.081427E+03,2.756202E+03,4.683266E-01,2.701607E-01,1.428947E+04,4.909371E+03,7.369284E-01,4.812041E-01,9.068199E+03,4.333977E+03,4.676445E-01,4.248065E-01 
19:21:00,4.036798E+03,5.022069E+03,2.083259E-01,4.921195E-01,1.460210E+04,4.584679E+03,7.530490E-01,4.493803E-01,9.081506E+03,2.739083E+03,4.683307E-01,2.684826E-01,1.428959E+04,4.857510E+03,7.369344E-01,4.761206E-01,9.068278E+03,4.233705E+03,4.676486E-01,4.149779E-01 
19:24:00,4.036895E+03,5.013419E+03,2.083308E-01,4.912718E-01,1.460221E+04,4.554723E+03,7.530547E-01,4.464441E-01,9.081580E+03,2.722396E+03,4.683345E-01,2.668470E-01,1.428970E+04,4.809485E+03,7.369401E-01,4.714133E-01,9.068353E+03,4.142046E+03,4.676524E-01,4.059940E-01 
19:27:00,4.036986E+03,5.004816E+03,2.083353E-01,4.904288E-01,1.460232E+04,4.525885E+03,7.530601E-01,4.436175E-01,9.081650E+03,2.706158E+03,4.683381E-01,2.652553E-01,1.428981E+04,4.764805E+03,7.369454E-01,4.670339E-01,9.068423E+03,4.057887E+03,4.676561E-01,3.977451E-01 
19:30:00,4.037072E+03,4.996406E+03,2.083395E-01,4.896047E-01,1.460241E+04,4.498060E+03,7.530652E-01,4.408903E-01,9.081717E+03,2.690344E+03,4.683415E-01,2.637052E-01,1.428990E+04,4.722585E+03,7.369505E-01,4.628957E-01,9.068489E+03,3.979527E+03,4.676595E-01,3.900648E-01 
19:33:00,4.037152E+03,4.988292E+03,2.083435E-01,4.888095E-01,1.460251E+04,4.471106E+03,7.530700E-01,4.382483E-01,9.081779E+03,2.674906E+03,4.683448E-01,2.621920E-01,1.429000E+04,4.681813E+03,7.369553E-01,4.588995E-01,9.068551E+03,3.905180E+03,4.676627E-01,3.827778E-01 
19:36:00,4.037228E+03,4.980542E+03,2.083473E-01,4.880501E-01,1.460259E+04,4.444925E+03,7.530745E-01,4.356821E-01,9.081838E+03,2.659817E+03,4.683478E-01,2.607130E-01,1.429008E+04,4.641865E+03,7.369598E-01,4.549840E-01,9.068611E+03,3.833747E+03,4.676658E-01,3.757763E-01 
19:39:00,4.037299E+03,4.973175E+03,2.083508E-01,4.873282E-01,1.460268E+04,4.419483E+03,7.530788E-01,4.331884E-01,9.081895E+03,2.645076E+03,4.683507E-01,2.592681E-01,1.429017E+04,4.602608E+03,7.369641E-01,4.511362E-01,9.068667E+03,3.764895E+03,4.676687E-01,3.690278E-01 
19:42:00,4.037366E+03,4.966181E+03,2.083541E-01,4.866428E-01,1.460276E+04,4.394769E+03,7.530829E-01,4.307661E-01,9.081948E+03,2.630691E+03,4.683535E-01,2.578581E-01,1.429025E+04,4.564115E+03,7.369682E-01,4.473633E-01,9.068720E+03,3.698622E+03,4.676714E-01,3.625320E-01 
19:45:00,4.037428E+03,4.959541E+03,2.083573E-01,4.859922E-01,1.460283E+04,4.370759E+03,7.530868E-01,4.284127E-01,9.081998E+03,2.616659E+03,4.683561E-01,2.564827E-01,1.429032E+04,4.526461E+03,7.369721E-01,4.436726E-01,9.068771E+03,3.634936E+03,4.676740E-01,3.562896E-01 
19:48:00,4.037488E+03,4.953228E+03,2.083602E-01,4.853736E-01,1.460291E+04,4.347431E+03,7.530905E-01,4.261262E-01,9.082046E+03,2.602979E+03,4.683585E-01,2.551419E-01,1.429039E+04,4.489737E+03,7.369758E-01,4.400730E-01,9.068819E+03,3.573877E+03,4.676765E-01,3.503048E-01 
19:51:00,4.037543E+03,4.947211E+03,2.083630E-01,4.847841E-01,1.460297E+04,4.324765E+03,7.530941E-01,4.239046E-01,9.082092E+03,2.589647E+03,4.683609E-01,2.538350E-01,1.429046E+04,4.454032E+03,7.369793E-01,4.365734E-01,9.068865E+03,3.515484E+03,4.676789E-01,3.445813E-01 
19:54:00,4.037596E+03,4.941468E+03,2.083656E-01,4.842213E-01,1.460304E+04,4.302733E+03,7.530974E-01,4.217451E-01,9.082136E+03,2.576652E+03,4.683632E-01,2.525613E-01,1.429053E+04,4.419397E+03,7.369827E-01,4.331785E-01,9.068908E+03,3.459733E+03,4.676811E-01,3.391168E-01 
19:57:00,4.037645E+03,4.935975E+03,2.083681E-01,4.836830E-01,1.460310E+04,4.281308E+03,7.531006E-01,4.196451E-01,9.082178E+03,2.563986E+03,4.683653E-01,2.513198E-01,1.429059E+04,4.385868E+03,7.369859E-01,4.298921E-01,9.068950E+03,3.406592E+03,4.676833E-01,3.339080E-01 
20:00:00,4.037692E+03,4.930710E+03,2.083705E-01,4.831671E-01,1.460316E+04,4.260468E+03,7.531037E-01,4.176024E-01,9.082217E+03,2.551639E+03,4.683674E-01,2.501095E-01,1.429065E+04,4.353469E+03,7.369889E-01,4.267165E-01,9.068990E+03,3.356008E+03,4.676853E-01,3.289500E-01 
20:03:00,4.037736E+03,4.925678E+03,2.083727E-01,4.826741E-01,1.460322E+04,4.240340E+03,7.531067E-01,4.156296E-01,9.082255E+03,2.539693E+03,4.683693E-01,2.489386E-01,1.429071E+04,4.322351E+03,7.369919E-01,4.236664E-01,9.069028E+03,3.307995E+03,4.676873E-01,3.242439E-01 
20:06:00,4.037778E+03,4.920863E+03,2.083748E-01,4.822022E-01,1.460327E+04,4.220904E+03,7.531095E-01,4.137246E-01,9.082292E+03,2.528139E+03,4.683712E-01,2.478061E-01,1.429076E+04,4.292508E+03,7.369947E-01,4.207413E-01,9.069064E+03,3.262462E+03,4.676892E-01,3.197810E-01 
20:09:00,4.037818E+03,4.916249E+03,2.083768E-01,4.817502E-01,1.460333E+04,4.202136E+03,7.531122E-01,4.118850E-01,9.082327E+03,2.516964E+03,4.683730E-01,2.467108E-01,1.429081E+04,4.263919E+03,7.369974E-01,4.179392E-01,9.069099E+03,3.219314E+03,4.676910E-01,3.155518E-01 
20:12:00,4.037855E+03,4.911824E+03,2.083787E-01,4.813166E-01,1.460338E+04,4.184008E+03,7.531148E-01,4.101082E-01,9.082360E+03,2.506157E+03,4.683747E-01,2.456515E-01,1.429086E+04,4.236556E+03,7.370000E-01,4.152572E-01,9.069133E+03,3.178437E+03,4.676927E-01,3.115452E-01 
20:15:00,4.037891E+03,4.907575E+03,2.083805E-01,4.809002E-01,1.460342E+04,4.166498E+03,7.531173E-01,4.083920E-01,9.082393E+03,2.495704E+03,4.683764E-01,2.446270E-01,1.429091E+04,4.210385E+03,7.370025E-01,4.126921E-01,9.069165E+03,3.139722E+03,4.676944E-01,3.077505E-01 
20:18:00,4.037924E+03,4.903492E+03,2.083822E-01,4.805001E-01,1.460347E+04,4.149584E+03,7.531197E-01,4.067341E-01,9.082424E+03,2.485594E+03,4.683780E-01,2.436360E-01,1.429096E+04,4.185366E+03,7.370049E-01,4.102399E-01,9.069196E+03,3.103061E+03,4.676960E-01,3.041573E-01 
20:21:00,4.037956E+03,4.899539E+03,2.083838E-01,4.801128E-01,1.460352E+04,4.133080E+03,7.531220E-01,4.051166E-01,9.082453E+03,2.475718E+03,4.683795E-01,2.426680E-01,1.429100E+04,4.161307E+03,7.370072E-01,4.078817E-01,9.069226E+03,3.068244E+03,4.676975E-01,3.007446E-01 
20:24:00,4.037987E+03,4.895713E+03,2.083853E-01,4.797379E-01,1.460356E+04,4.116981E+03,7.531243E-01,4.035386E-01,9.082482E+03,2.466072E+03,4.683810E-01,2.417226E-01,1.429105E+04,4.138187E+03,7.370095E-01,4.056157E-01,9.069255E+03,3.035198E+03,4.676990E-01,2.975056E-01 
20:27:00,4.038016E+03,4.892003E+03,2.083868E-01,4.793743E-01,1.460360E+04,4.101256E+03,7.531264E-01,4.019973E-01,9.082510E+03,2.456641E+03,4.683824E-01,2.407981E-01,1.429109E+04,4.115949E+03,7.370116E-01,4.034360E-01,9.069283E+03,3.003803E+03,4.677004E-01,2.944285E-01 
20:30:00,4.038043E+03,4.888396E+03,2.083882E-01,4.790210E-01,1.460364E+04,4.085875E+03,7.531285E-01,4.004897E-01,9.082536E+03,2.447407E+03,4.683838E-01,2.398931E-01,1.429113E+04,4.094536E+03,7.370137E-01,4.013373E-01,9.069309E+03,2.973940E+03,4.677018E-01,2.915015E-01 
20:33:00,4.038070E+03,4.884886E+03,2.083895E-01,4.786770E-01,1.460368E+04,4.070819E+03,7.531305E-01,3.990140E-01,9.082562E+03,2.438361E+03,4.683851E-01,2.390064E-01,1.429117E+04,4.073905E+03,7.370157E-01,3.993151E-01,9.069335E+03,2.945515E+03,4.677031E-01,2.887154E-01 
20:36:00,4.038095E+03,4.881465E+03,2.083908E-01,4.783418E-01,1.460372E+04,4.056071E+03,7.531325E-01,3.975684E-01,9.082587E+03,2.429492E+03,4.683864E-01,2.381371E-01,1.429121E+04,4.054013E+03,7.370176E-01,3.973654E-01,9.069360E+03,2.918439E+03,4.677044E-01,2.860616E-01 
20:39:00,4.038119E+03,4.878123E+03,2.083920E-01,4.780143E-01,1.460376E+04,4.041608E+03,7.531344E-01,3.961509E-01,9.082611E+03,2.420789E+03,4.683877E-01,2.372840E-01,1.429124E+04,4.034813E+03,7.370195E-01,3.954836E-01,9.069384E+03,2.892619E+03,4.677056E-01,2.835309E-01 
20:42:00,4.038142E+03,4.874848E+03,2.083932E-01,4.776935E-01,1.460379E+04,4.027395E+03,7.531362E-01,3.947578E-01,9.082634E+03,2.412231E+03,4.683889E-01,2.364452E-01,1.429128E+04,4.016239E+03,7.370213E-01,3.936631E-01,9.069407E+03,2.867936E+03,4.677069E-01,2.811116E-01 
20:45:00,4.038164E+03,4.871637E+03,2.083943E-01,4.773788E-01,1.460383E+04,4.013427E+03,7.531380E-01,3.933887E-01,9.082657E+03,2.403814E+03,4.683900E-01,2.356202E-01,1.429131E+04,3.998266E+03,7.370231E-01,3.919015E-01,9.069430E+03,2.844337E+03,4.677080E-01,2.787985E-01 
20:48:00,4.038185E+03,4.868481E+03,2.083953E-01,4.770696E-01,1.460386E+04,3.999689E+03,7.531397E-01,3.920422E-01,9.082679E+03,2.395532E+03,4.683912E-01,2.348084E-01,1.429134E+04,3.980860E+03,7.370248E-01,3.901955E-01,9.069452E+03,2.821753E+03,4.677092E-01,2.765850E-01 
20:51:00,4.038205E+03,4.865375E+03,2.083964E-01,4.767652E-01,1.460389E+04,3.986168E+03,7.531414E-01,3.907169E-01,9.082700E+03,2.387375E+03,4.683922E-01,2.340089E-01,1.429138E+04,3.963987E+03,7.370265E-01,3.885417E-01,9.069473E+03,2.800120E+03,4.677103E-01,2.744646E-01 
20:54:00,4.038224E+03,4.862312E+03,2.083974E-01,4.764651E-01,1.460392E+04,3.972851E+03,7.531430E-01,3.894115E-01,9.082721E+03,2.379337E+03,4.683933E-01,2.332210E-01,1.429141E+04,3.947614E+03,7.370281E-01,3.869369E-01,9.069494E+03,2.779377E+03,4.677113E-01,2.724315E-01 
20:57:00,4.038243E+03,4.859286E+03,2.083983E-01,4.761685E-01,1.460395E+04,3.959721E+03,7.531446E-01,3.881246E-01,9.082741E+03,2.371408E+03,4.683943E-01,2.324438E-01,1.429144E+04,3.931706E+03,7.370297E-01,3.853777E-01,9.069514E+03,2.759460E+03,4.677124E-01,2.704794E-01 
21:00:00,4.038261E+03,4.856291E+03,2.083992E-01,4.758750E-01,1.460398E+04,3.946767E+03,7.531461E-01,3.868548E-01,9.082760E+03,2.363581E+03,4.683954E-01,2.316766E-01,1.429147E+04,3.916232E+03,7.370312E-01,3.838610E-01,9.069534E+03,2.740315E+03,4.677134E-01,2.686029E-01 
21:03:00,4.038278E+03,4.853322E+03,2.084001E-01,4.755841E-01,1.460401E+04,3.933977E+03,7.531476E-01,3.856012E-01,9.082779E+03,2.355849E+03,4.683963E-01,2.309188E-01,1.429150E+04,3.901164E+03,7.370327E-01,3.823842E-01,9.069553E+03,2.721893E+03,4.677143E-01,2.667973E-01 
21:06:00,4.038295E+03,4.850373E+03,2.084009E-01,4.752952E-01,1.460404E+04,3.921339E+03,7.531491E-01,3.843625E-01,9.082797E+03,2.348206E+03,4.683973E-01,2.301696E-01,1.429153E+04,3.886474E+03,7.370342E-01,3.809443E-01,9.069571E+03,2.704142E+03,4.677153E-01,2.650574E-01 
21:09:00,4.038311E+03,4.847440E+03,2.084018E-01,4.750078E-01,1.460407E+04,3.908842E+03,7.531505E-01,3.831375E-01,9.082815E+03,2.340645E+03,4.683982E-01,2.294285E-01,1.429155E+04,3.872134E+03,7.370356E-01,3.795388E-01,9.069589E+03,2.687016E+03,4.677162E-01,2.633788E-01 
21:12:00,4.038326E+03,4.844519E+03,2.084026E-01,4.747215E-01,1.460410E+04,3.896476E+03,7.531519E-01,3.819255E-01,9.082833E+03,2.333160E+03,4.683991E-01,2.286948E-01,1.429158E+04,3.858123E+03,7.370370E-01,3.781654E-01,9.069607E+03,2.670477E+03,4.677171E-01,2.617577E-01 
21:15:00,4.038341E+03,4.841603E+03,2.084033E-01,4.744358E-01,1.460412E+04,3.884232E+03,7.531533E-01,3.807253E-01,9.082850E+03,2.325746E+03,4.684000E-01,2.279680E-01,1.429161E+04,3.844414E+03,7.370383E-01,3.768218E-01,9.069624E+03,2.654481E+03,4.677180E-01,2.601898E-01 
21:18:00,4.038356E+03,4.838689E+03,2.084041E-01,4.741503E-01,1.460415E+04,3.872100E+03,7.531546E-01,3.795361E-01,9.082867E+03,2.318396E+03,4.684009E-01,2.272476E-01,1.429163E+04,3.830987E+03,7.370396E-01,3.755057E-01,9.069641E+03,2.638992E+03,4.677189E-01,2.586716E-01 
21:21:00,4.038370E+03,4.835774E+03,2.084048E-01,4.738647E-01,1.460417E+04,3.860072E+03,7.531559E-01,3.783572E-01,9.082883E+03,2.311107E+03,4.684017E-01,2.265332E-01,1.429166E+04,3.817823E+03,7.370409E-01,3.742155E-01,9.069657E+03,2.623978E+03,4.677197E-01,2.572001E-01 
21:24:00,4.038383E+03,4.832853E+03,2.084055E-01,4.735784E-01,1.460420E+04,3.848140E+03,7.531572E-01,3.771877E-01,9.082899E+03,2.303874E+03,4.684025E-01,2.258241E-01,1.429168E+04,3.804902E+03,7.370422E-01,3.729490E-01,9.069673E+03,2.609406E+03,4.677206E-01,2.557718E-01 
21:27:00,4.038397E+03,4.829922E+03,2.084061E-01,4.732912E-01,1.460422E+04,3.836297E+03,7.531584E-01,3.760269E-01,9.082915E+03,2.296692E+03,4.684033E-01,2.251202E-01,1.429171E+04,3.792206E+03,7.370434E-01,3.717045E-01,9.069689E+03,2.595244E+03,4.677214E-01,2.543837E-01 
21:30:00,4.038409E+03,4.826978E+03,2.084068E-01,4.730028E-01,1.460424E+04,3.824537E+03,7.531596E-01,3.748742E-01,9.082930E+03,2.289557E+03,4.684041E-01,2.244209E-01,1.429173E+04,3.779720E+03,7.370447E-01,3.704807E-01,9.069704E+03,2.581469E+03,4.677222E-01,2.530336E-01 
21:33:00,4.038422E+03,4.824019E+03,2.084074E-01,4.727128E-01,1.460427E+04,3.812853E+03,7.531608E-01,3.737289E-01,9.082945E+03,2.282467E+03,4.684049E-01,2.237258E-01,1.429175E+04,3.767427E+03,7.370458E-01,3.692758E-01,9.069719E+03,2.568052E+03,4.677229E-01,2.517185E-01 
21:36:00,4.038434E+03,4.821040E+03,2.084081E-01,4.724209E-01,1.460429E+04,3.801240E+03,7.531620E-01,3.725906E-01,9.082960E+03,2.275417E+03,4.684057E-01,2.230348E-01,1.429178E+04,3.755313E+03,7.370470E-01,3.680885E-01,9.069734E+03,2.554970E+03,4.677237E-01,2.504361E-01 
21:39:00,4.038446E+03,4.818039E+03,2.084087E-01,4.721268E-01,1.460431E+04,3.789693E+03,7.531631E-01,3.714588E-01,9.082974E+03,2.268405E+03,4.684064E-01,2.223475E-01,1.429180E+04,3.743367E+03,7.370481E-01,3.669176E-01,9.069749E+03,2.542202E+03,4.677244E-01,2.491847E-01 
21:42:00,4.038457E+03,4.815014E+03,2.084093E-01,4.718304E-01,1.460433E+04,3.778207E+03,7.531643E-01,3.703329E-01,9.082988E+03,2.261429E+03,4.684071E-01,2.216637E-01,1.429182E+04,3.731576E+03,7.370493E-01,3.657619E-01,9.069763E+03,2.529725E+03,4.677252E-01,2.479618E-01 
21:45:00,4.038468E+03,4.811962E+03,2.084098E-01,4.715313E-01,1.460436E+04,3.766778E+03,7.531654E-01,3.692127E-01,9.083002E+03,2.254486E+03,4.684078E-01,2.209832E-01,1.429184E+04,3.719929E+03,7.370504E-01,3.646202E-01,9.069777E+03,2.517522E+03,4.677259E-01,2.467656E-01 
21:48:00,4.038479E+03,4.808880E+03,2.084104E-01,4.712293E-01,1.460438E+04,3.755405E+03,7.531665E-01,3.680979E-01,9.083016E+03,2.247575E+03,4.684085E-01,2.203058E-01,1.429186E+04,3.708418E+03,7.370514E-01,3.634919E-01,9.069790E+03,2.505576E+03,4.677266E-01,2.455947E-01 
21:51:00,4.038490E+03,4.805767E+03,2.084109E-01,4.709243E-01,1.460440E+04,3.744083E+03,7.531675E-01,3.669881E-01,9.083029E+03,2.240695E+03,4.684092E-01,2.196314E-01,1.429188E+04,3.697033E+03,7.370525E-01,3.623760E-01,9.069804E+03,2.493870E+03,4.677273E-01,2.444473E-01 
21:54:00,4.038500E+03,4.802620E+03,2.084115E-01,4.706160E-01,1.460442E+04,3.732812E+03,7.531686E-01,3.658834E-01,9.083042E+03,2.233847E+03,4.684099E-01,2.189601E-01,1.429190E+04,3.685769E+03,7.370536E-01,3.612720E-01,9.069817E+03,2.482388E+03,4.677280E-01,2.433219E-01 
21:57:00,4.038510E+03,4.799439E+03,2.084120E-01,4.703042E-01,1.460444E+04,3.721594E+03,7.531696E-01,3.647838E-01,9.083055E+03,2.227033E+03,4.684106E-01,2.182923E-01,1.429192E+04,3.674623E+03,7.370546E-01,3.601795E-01,9.069830E+03,2.471119E+03,4.677286E-01,2.422173E-01 
22:00:00,4.038520E+03,4.796220E+03,2.084125E-01,4.699888E-01,1.460446E+04,3.710434E+03,7.531706E-01,3.636899E-01,9.083068E+03,2.220257E+03,4.684112E-01,2.176281E-01,1.429194E+04,3.663601E+03,7.370556E-01,3.590991E-01,9.069842E+03,2.460049E+03,4.677293E-01,2.411323E-01 
22:03:00,4.038530E+03,3.995515E+03,2.084130E-01,3.915264E-01,1.460448E+04,3.087374E+03,7.531716E-01,3.026187E-01,9.083080E+03,1.847388E+03,4.684119E-01,1.810797E-01,1.429196E+04,3.048398E+03,7.370566E-01,2.987982E-01,9.069855E+03,2.045418E+03,4.677299E-01,2.004904E-01 
22:06:00,4.038540E+03,3.195330E+03,2.084135E-01,3.131152E-01,1.460450E+04,2.466185E+03,7.531726E-01,2.417309E-01,9.083092E+03,1.475655E+03,4.684125E-01,1.446427E-01,1.429198E+04,2.435061E+03,7.370576E-01,2.386800E-01,9.069867E+03,1.632680E+03,4.677305E-01,1.600342E-01 
22:09:00,4.038549E+03,2.395683E+03,2.084140E-01,2.347565E-01,1.460452E+04,1.846864E+03,7.531736E-01,1.810262E-01,9.083104E+03,1.105058E+03,4.684131E-01,1.083171E-01,1.429200E+04,1.823573E+03,7.370585E-01,1.787432E-01,9.069879E+03,1.221801E+03,4.677312E-01,1.197601E-01 
22:12:00,4.038558E+03,1.714294E+03,2.084144E-01,1.656829E-01,1.460453E+04,1.229401E+03,7.531745E-01,1.205037E-01,9.083116E+03,7.355897E+02,4.684137E-01,7.210200E-02,1.429202E+04,1.213916E+03,7.370595E-01,1.189857E-01,9.069891E+03,8.127466E+02,4.677318E-01,7.966486E-02 
22:15:00,4.038567E+03,1.126411E+03,2.084149E-01,1.036868E-01,1.460455E+04,6.137833E+02,7.531754E-01,6.016192E-02,9.083128E+03,3.672383E+02,4.684143E-01,3.599646E-02,1.429203E+04,6.060661E+02,7.370604E-01,5.940545E-02,9.069903E+03,4.167099E+02,4.677324E-01,4.062012E-02 
22:18:00,4.038576E+03,5.481022E+02,2.084154E-01,4.243927E-02,1.460457E+04,5.606469E+00,7.531764E-01,4.362097E-04,9.083139E+03,0.000000E+00,4.684149E-01,0.000000E+00,1.429205E+04,0.000000E+00,7.370613E-01,0.000000E+00,9.069914E+03,4.642755E+01,4.677330E-01,3.590589E-03 
22:21:00,4.038585E+03,7.755344E+02,2.084158E-01,5.998649E-02,1.460459E+04,4.626306E+01,7.531773E-01,3.572819E-03,9.083151E+03,4.508678E+00,4.684155E-01,3.495263E-04,1.429207E+04,3.310840E+01,7.370622E-01,2.556758E-03,9.069925E+03,8.415242E+01,4.677336E-01,6.501274E-03 
22:24:00,4.038593E+03,1.010410E+03,2.084162E-01,7.810815E-02,1.460460E+04,9.052512E+01,7.531782E-01,6.987798E-03,9.083162E+03,2.168343E+01,4.684161E-01,1.674544E-03,1.429209E+04,7.340525E+01,7.370631E-01,5.665774E-03,9.069937E+03,1.240933E+02,4.677341E-01,9.582992E-03 
22:27:00,4.038601E+03,1.252147E+03,2.084167E-01,9.675935E-02,1.460462E+04,1.378775E+02,7.531791E-01,1.064125E-02,9.083173E+03,4.085437E+01,4.684166E-01,3.153627E-03,1.429210E+04,1.168345E+02,7.370640E-01,9.016514E-03,9.069948E+03,1.660731E+02,4.677347E-01,1.282206E-02 
22:30:00,4.038610E+03,1.382665E+03,2.084171E-01,1.066801E-01,1.460464E+04,1.879821E+02,7.531799E-01,1.450709E-02,9.083184E+03,6.181792E+01,4.684172E-01,4.771031E-03,1.429212E+04,1.630745E+02,7.370649E-01,1.258416E-02,9.069958E+03,2.099104E+02,4.677353E-01,1.620452E-02 
22:33:00,4.038618E+03,1.426474E+03,2.084175E-01,1.100591E-01,1.460466E+04,2.405081E+02,7.531808E-01,1.855981E-02,9.083194E+03,8.442330E+01,4.684177E-01,6.515126E-03,1.429214E+04,2.118729E+02,7.370657E-01,1.634923E-02,9.069969E+03,2.442498E+02,4.677358E-01,1.884561E-02 
22:36:00,4.038626E+03,1.467030E+03,2.084179E-01,1.131891E-01,1.460467E+04,2.896213E+02,7.531816E-01,2.234561E-02,9.083205E+03,1.084209E+02,4.684183E-01,8.366650E-03,1.429215E+04,2.627675E+02,7.370666E-01,2.027608E-02,9.069980E+03,2.560817E+02,4.677364E-01,1.975891E-02 
22:39:00,4.038633E+03,1.505297E+03,2.084183E-01,1.161426E-01,1.460469E+04,3.056808E+02,7.531825E-01,2.358508E-02,9.083215E+03,1.291138E+02,4.684188E-01,9.961564E-03,1.429217E+04,2.824992E+02,7.370674E-01,2.179631E-02,9.069990E+03,2.667105E+02,4.677369E-01,2.057928E-02 
22:42:00,4.038641E+03,1.541335E+03,2.084187E-01,1.189240E-01,1.460470E+04,3.199805E+02,7.531833E-01,2.468863E-02,9.083226E+03,1.382134E+02,4.684194E-01,1.066377E-02,1.429219E+04,2.969029E+02,7.370682E-01,2.290786E-02,9.070000E+03,2.763139E+02,4.677374E-01,2.132053E-02 
22:45:00,4.038649E+03,1.575318E+03,2.084191E-01,1.215470E-01,1.460472E+04,3.327495E+02,7.531841E-01,2.567408E-02,9.083236E+03,1.463002E+02,4.684199E-01,1.128780E-02,1.429220E+04,3.097687E+02,7.370690E-01,2.390075E-02,9.070010E+03,2.848717E+02,4.677379E-01,2.198109E-02 
22:48:00,4.038656E+03,1.607335E+03,2.084195E-01,1.240181E-01,1.460474E+04,3.441305E+02,7.531849E-01,2.655243E-02,9.083246E+03,1.534684E+02,4.684204E-01,1.184095E-02,1.429222E+04,3.212367E+02,7.370698E-01,2.478578E-02,9.070020E+03,2.924241E+02,4.677385E-01,2.256406E-02 
22:51:00,4.038664E+03,1.637377E+03,2.084199E-01,1.263370E-01,1.460475E+04,3.542861E+02,7.531857E-01,2.733621E-02,9.083256E+03,1.597715E+02,4.684209E-01,1.232736E-02,1.429223E+04,3.313999E+02,7.370706E-01,2.557014E-02,9.070030E+03,2.989851E+02,4.677390E-01,2.307053E-02 
22:54:00,4.038671E+03,1.665627E+03,2.084203E-01,1.285175E-01,1.460477E+04,3.632123E+02,7.531865E-01,2.802514E-02,9.083265E+03,1.653258E+02,4.684214E-01,1.275599E-02,1.429225E+04,3.405024E+02,7.370714E-01,2.627264E-02,9.070040E+03,3.046395E+02,4.677395E-01,2.350702E-02 
22:57:00,4.038678E+03,1.692192E+03,2.084206E-01,1.305681E-01,1.460478E+04,3.709456E+02,7.531873E-01,2.862200E-02,9.083275E+03,1.702242E+02,4.684219E-01,1.313401E-02,1.429226E+04,3.485423E+02,7.370722E-01,2.689315E-02,9.070050E+03,3.094412E+02,4.677400E-01,2.387769E-02 
23:00:00,4.038685E+03,1.717131E+03,2.084210E-01,1.324931E-01,1.460480E+04,3.775124E+02,7.531881E-01,2.912885E-02,9.083285E+03,1.745222E+02,4.684224E-01,1.346570E-02,1.429228E+04,3.554859E+02,7.370729E-01,2.742905E-02,9.070059E+03,3.134233E+02,4.677405E-01,2.418511E-02 
23:03:00,4.038692E+03,1.740578E+03,2.084213E-01,1.343029E-01,1.460481E+04,3.830000E+02,7.531888E-01,2.955240E-02,9.083294E+03,1.781901E+02,4.684229E-01,1.374876E-02,1.429229E+04,3.614081E+02,7.370737E-01,2.788614E-02,9.070068E+03,3.166521E+02,4.677409E-01,2.443438E-02 
23:06:00,4.038699E+03,1.762616E+03,2.084217E-01,1.360041E-01,1.460483E+04,3.874615E+02,7.531896E-01,2.989677E-02,9.083303E+03,1.812501E+02,4.684234E-01,1.398492E-02,1.429231E+04,3.663534E+02,7.370744E-01,2.826782E-02,9.070078E+03,3.191710E+02,4.677414E-01,2.462885E-02 
23:09:00,4.038706E+03,1.783352E+03,2.084220E-01,1.376047E-01,1.460484E+04,3.909587E+02,7.531903E-01,3.016671E-02,9.083313E+03,1.837326E+02,4.684238E-01,1.417651E-02,1.429232E+04,3.703775E+02,7.370752E-01,2.857842E-02,9.070087E+03,3.210269E+02,4.677419E-01,2.477214E-02 
23:12:00,4.038712E+03,1.802870E+03,2.084224E-01,1.391113E-01,1.460485E+04,3.935565E+02,7.531911E-01,3.036724E-02,9.083322E+03,1.856692E+02,4.684243E-01,1.432597E-02,1.429234E+04,3.735374E+02,7.370759E-01,2.882232E-02,9.070096E+03,3.222670E+02,4.677424E-01,2.486789E-02 
23:15:00,4.038719E+03,1.821226E+03,2.084227E-01,1.405282E-01,1.460487E+04,3.952966E+02,7.531918E-01,3.050156E-02,9.083331E+03,1.870806E+02,4.684248E-01,1.443490E-02,1.429235E+04,3.758695E+02,7.370766E-01,2.900232E-02,9.070105E+03,3.229238E+02,4.677428E-01,2.491861E-02 
23:18:00,4.038725E+03,1.838470E+03,2.084231E-01,1.418593E-01,1.460488E+04,3.962120E+02,7.531925E-01,3.057223E-02,9.083340E+03,1.879843E+02,4.684252E-01,1.450465E-02,1.429236E+04,3.774030E+02,7.370773E-01,2.912069E-02,9.070114E+03,3.230241E+02,4.677433E-01,2.492637E-02 
23:21:00,4.038732E+03,1.854686E+03,2.084234E-01,1.431111E-01,1.460490E+04,3.963625E+02,7.531932E-01,3.058388E-02,9.083348E+03,1.884135E+02,4.684257E-01,1.453778E-02,1.429238E+04,3.781936E+02,7.370780E-01,2.918173E-02,9.070122E+03,3.226093E+02,4.677437E-01,2.489437E-02 
23:24:00,4.038738E+03,1.869934E+03,2.084237E-01,1.442880E-01,1.460491E+04,3.957896E+02,7.531939E-01,3.053967E-02,9.083357E+03,1.883916E+02,4.684261E-01,1.453609E-02,1.429239E+04,3.782797E+02,7.370787E-01,2.918838E-02,9.070131E+03,3.217094E+02,4.677442E-01,2.482493E-02 
23:27:00,4.038745E+03,1.884256E+03,2.084241E-01,1.453935E-01,1.460492E+04,3.945229E+02,7.531946E-01,3.044193E-02,9.083366E+03,1.879359E+02,4.684266E-01,1.450094E-02,1.429240E+04,3.776888E+02,7.370794E-01,2.914280E-02,9.070140E+03,3.203474E+02,4.677446E-01,2.471981E-02 
23:30:00,4.038751E+03,1.897722E+03,2.084244E-01,1.464329E-01,1.460494E+04,3.926121E+02,7.531953E-01,3.029448E-02,9.083374E+03,1.870753E+02,4.684270E-01,1.443453E-02,1.429242E+04,3.764677E+02,7.370801E-01,2.904857E-02,9.070148E+03,3.185570E+02,4.677450E-01,2.458163E-02 
23:33:00,4.038757E+03,1.910380E+03,2.084247E-01,1.474100E-01,1.460495E+04,3.900921E+02,7.531960E-01,3.010000E-02,9.083383E+03,1.858304E+02,4.684275E-01,1.433846E-02,1.429243E+04,3.746492E+02,7.370808E-01,2.890823E-02,9.070156E+03,3.163630E+02,4.677455E-01,2.441229E-02 
23:36:00,4.038763E+03,1.922267E+03,2.084250E-01,1.483275E-01,1.460496E+04,3.869888E+02,7.531967E-01,2.986051E-02,9.083391E+03,1.842170E+02,4.684279E-01,1.421395E-02,1.429244E+04,3.722579E+02,7.370814E-01,2.872369E-02,9.070165E+03,3.137847E+02,4.677459E-01,2.421329E-02 
23:39:00,4.038769E+03,1.933439E+03,2.084253E-01,1.491898E-01,1.460498E+04,3.833430E+02,7.531973E-01,2.957915E-02,9.083399E+03,1.822595E+02,4.684283E-01,1.406289E-02,1.429246E+04,3.693325E+02,7.370821E-01,2.849792E-02,9.070173E+03,3.108496E+02,4.677463E-01,2.398675E-02 
23:42:00,4.038775E+03,1.943936E+03,2.084256E-01,1.500000E-01,1.460499E+04,3.791839E+02,7.531980E-01,2.925818E-02,9.083407E+03,1.799756E+02,4.684287E-01,1.388664E-02,1.429247E+04,3.659009E+02,7.370828E-01,2.823310E-02,9.070181E+03,3.075783E+02,4.677467E-01,2.373426E-02 
23:45:00,4.038781E+03,1.953789E+03,2.084259E-01,1.507604E-01,1.460500E+04,3.745337E+02,7.531986E-01,2.889929E-02,9.083415E+03,1.773791E+02,4.684291E-01,1.368628E-02,1.429248E+04,3.619843E+02,7.370834E-01,2.793084E-02,9.070189E+03,3.039868E+02,4.677472E-01,2.345706E-02 
23:48:00,4.038787E+03,1.963042E+03,2.084262E-01,1.514746E-01,1.460501E+04,3.694259E+02,7.531993E-01,2.850511E-02,9.083423E+03,1.744906E+02,4.684296E-01,1.346337E-02,1.429249E+04,3.576149E+02,7.370840E-01,2.759364E-02,9.070197E+03,3.000976E+02,4.677476E-01,2.315688E-02 
23:51:00,4.038793E+03,1.971730E+03,2.084265E-01,1.521451E-01,1.460503E+04,3.638850E+02,7.531999E-01,2.807750E-02,9.083431E+03,1.713250E+02,4.684300E-01,1.321909E-02,1.429251E+04,3.528161E+02,7.370847E-01,2.722330E-02,9.070205E+03,2.959277E+02,4.677480E-01,2.283504E-02 
23:54:00,4.038798E+03,1.979876E+03,2.084268E-01,1.527738E-01,1.460504E+04,3.579294E+02,7.532006E-01,2.761789E-02,9.083439E+03,1.678943E+02,4.684304E-01,1.295435E-02,1.429252E+04,3.476058E+02,7.370853E-01,2.682121E-02,9.070213E+03,2.914903E+02,4.677484E-01,2.249255E-02 
23:57:00,4.038804E+03,1.987519E+03,2.084271E-01,1.533637E-01,1.460505E+04,3.515872E+02,7.532012E-01,2.712844E-02,9.083447E+03,1.642155E+02,4.684308E-01,1.267047E-02,1.429253E+04,3.420109E+02,7.370859E-01,2.638943E-02,9.070220E+03,2.868040E+02,4.677488E-01,2.213085E-02 
24:00:00,4.038810E+03,1.994685E+03,2.084274E-01,1.539167E-01,1.460506E+04,3.448784E+02,7.532018E-01,2.661071E-02,9.083455E+03,1.603014E+02,4.684312E-01,1.236843E-02,1.429254E+04,3.360510E+02,7.370865E-01,2.592949E-02,9.070228E+03,2.818826E+02,4.677492E-01,2.175102E-02 
Peak,4.039238E+03,7.263733E+03,2.084495E-01,6.661478E-01,1.460595E+04,7.924659E+03,7.532477E-01,7.767709E-01,9.084013E+03,6.259513E+03,4.684599E-01,6.135643E-01,1.429342E+04,5.670948E+03,7.371317E-01,5.558637E-01,9.070784E+03,7.161814E+03,4.677778E-01,7.020047E-01 

Peak Vol Flow (m3/s),,,1.740541E-01,5.562296E-01,,,6.289575E-01,6.485993E-01,,,3.911614E-01,5.123227E-01,,,6.155008E-01,4.641430E-01,,,3.905918E-01,5.861699E-01 
